      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"min_q_mvar\",\"max_q_mvar\",\"sn_mva\",\"scaling\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"type\",\"current_source\",\"technology\"],\"index\":[0,1,3,26,27,31,34,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,223,227,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,574,575,576,577,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,1890,1891,1892,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,1920,1921,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2000,2002,2003,2004,2005,2009,2010,2018,2019,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,2030,2031,2032,2033,2034,2035,2036,2037,2039,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,2060,2061,2066,2067,2068,2069,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,2080,2081,2082,2083,2084,2089,2090,2092,2093,2094,2095,2096,2097,2098,2099,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,2110,2111,2112,2113,2115,2117,2119,2121,2123,2124,2125,2126,2127,2128,2129,2130,2131,2132,2133,2134,2135,2136,2137,2138,2140,2142,2143,2144,2145,2146,2148,2149,2150,2151,2152,2154,2155,2156,2157,2158,2159,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,2300,2301,2302,2303,2304,2305,2306,2307,2312,2313,2314,2315,2316,2317,2318,2319,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,2340,2341,2342,2343,2346,2348,2350,2352,2354,2356,2358,2360,2362,2364,2365,2366,2368,2370,2372,2374,2376,2377,2379,2380,2382,2384,2386,2388,2390,2392,2393,2394,2395,2396,2397,2398,2399,2400,2401,2402,2403,2404],\"data\":[[\"DETK PV     6.0000-B1\",34,0.0,0.0,null,null,10.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DETK PV     6.0000-P1\",34,14.112000465393066,0.0,null,null,16.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUME ELE    120.00-W1\",35,38.705001831054688,0.0,null,null,50.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MATREG1     11.500-10\",148,110.25,0.0,null,null,125.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MATREG2     11.500-2\",149,38.0,0.0,null,null,118.0,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"TISZEGB     220.00-B\",272,0.0,0.0,null,null,30.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUNAPGY     20.000-P1\",341,15.523200035095215,0.0,null,null,17.600000381469726,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ALGY GY3    120.00-Q4\",416,3.414000272750854,-0.001000000047497,null,null,5.077000141143799,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAJA GY1    120.00-B4\",419,0.0,-0.001000000047497,null,null,1.25600004196167,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BAJA GY1    120.00-N4\",419,23.979999542236328,-0.001000000047497,null,null,35.658000946044922,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"BAJA GY1    120.00-O4\",419,0.360000014305115,-0.001000000047497,null,null,1.819000005722046,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BAJA GY1    120.00-P4\",419,25.781000137329102,-0.001000000047497,null,null,29.229999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAJA GY1    120.00-Q4\",419,6.111000061035156,-0.001000000047497,null,null,9.086999893188477,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAJD GY1    120.00-B4\",420,0.0,-0.001000000047497,null,null,0.137999996542931,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BAJD GY1    120.00-N4\",420,3.299999952316284,-0.001000000047497,null,null,4.907000064849854,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"BAJD GY1    120.00-P4\",420,4.675000190734863,-0.001000000047497,null,null,5.300000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAJD GY1    120.00-Q4\",420,0.370999991893768,-0.001000000047497,null,null,0.551999986171722,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAJD GY1    120.00-V4\",420,0.043000001460314,-0.001000000047497,null,null,0.059999998658895,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"BCSA B      120.00-N4\",421,28.817998886108398,-0.001000000047497,null,null,42.853000640869141,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"BCSA B      120.00-P4\",421,19.422000885009766,-0.001000000047497,null,null,22.020000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BCSA B      120.00-Q4\",421,26.006999969482422,-0.001000000047497,null,null,38.672000885009766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BCSA B      120.00-R4\",421,0.200999990105629,-0.001000000047497,null,null,0.479999989271164,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BCSK GY1    120.00-B4\",423,0.0,-0.001000000047497,null,null,1.491000056266785,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BCSK GY1    120.00-N4\",423,6.947000503540039,-0.001000000047497,null,null,10.329999923706055,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"BCSK GY1    120.00-O4\",423,0.408999979496002,-0.001000000047497,null,null,2.065999984741211,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BCSK GY1    120.00-P4\",423,1.189000010490417,-0.001000000047497,null,null,1.348000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BCSK GY1    120.00-Q4\",423,0.939000010490418,-0.001000000047497,null,null,1.396000027656555,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKS GY1    120.00-B4\",427,0.0,-0.001000000047497,null,null,1.513000011444092,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BEKS GY1    120.00-N4\",427,12.319000244140625,-0.001000000047497,null,null,18.318000793457031,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"BEKS GY1    120.00-P4\",427,15.767000198364258,-0.001000000047497,null,null,17.875999450683594,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKS GY1    120.00-Q4\",427,2.591000080108643,-0.001000000047497,null,null,3.852999925613403,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKS GY1    120.00-R4\",427,0.497000008821487,-0.001000000047497,null,null,1.190000057220459,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"CEGL GY1    120.00-B4\",428,0.0,-0.001000000047497,null,null,1.187999963760376,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CEGL GY1    120.00-N4\",428,16.424999237060547,-0.001000000047497,null,null,24.423999786376953,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"CEGL GY1    120.00-O4\",428,0.597000002861023,-0.001000000047497,null,null,3.016999959945679,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CEGL GY1    120.00-P4\",428,20.038999557495117,-0.001000000047497,null,null,22.719999313354492,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CEGL GY1    120.00-Q4\",428,9.519000053405762,-0.001000000047497,null,null,14.154999732971191,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAT GY1    120.00-B4\",429,0.0,-0.001000000047497,null,null,0.194000005722046,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSAT GY1    120.00-N4\",429,4.626999855041504,-0.001000000047497,null,null,6.88100004196167,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"CSAT GY1    120.00-P4\",429,10.871000289916992,-0.001000000047497,null,null,12.324999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAT GY1    120.00-Q4\",429,0.7049999833107,-0.001000000047497,null,null,1.047999978065491,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSER 1      120.00-B4\",430,0.0,-0.001000000047497,null,null,0.328999996185303,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSER 1      120.00-N4\",430,7.852999687194824,-0.001000000047497,null,null,11.677000045776367,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"CSER 1      120.00-O4\",430,0.495000004768372,-0.001000000047497,null,null,2.505000114440918,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSER 1      120.00-P4\",430,0.010999999940395,-0.001000000047497,null,null,0.012000000104308,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSER 1      120.00-Q4\",430,5.488999843597412,-0.001000000047497,null,null,8.16100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSON GY1    120.00-B4\",432,0.0,-0.001000000047497,null,null,0.324000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSON GY1    120.00-N4\",432,7.716000080108643,-0.001000000047497,null,null,11.473999977111816,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"CSON GY1    120.00-P4\",432,10.296999931335449,-0.001000000047497,null,null,11.675000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSON GY1    120.00-Q4\",432,1.634999871253967,-0.001000000047497,null,null,2.430999994277954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSON GY1    120.00-R4\",432,0.497000008821487,-0.001000000047497,null,null,1.190000057220459,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"FETO GY1    120.00-Q4\",433,4.236000061035156,-0.001000000047497,null,null,6.298999786376953,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYLA 2      120.00-B4\",435,0.0,-0.001000000047497,null,null,6.681000232696533,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYLA 2      120.00-N4\",435,16.809999465942383,-0.001000000047497,null,null,24.996000289916992,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"GYLA 2      120.00-O4\",435,1.365000009536743,-0.001000000047497,null,null,6.900000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYLA 2      120.00-P4\",435,14.593000411987305,-0.001000000047497,null,null,16.545000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYLA 2      120.00-Q4\",435,12.775999069213867,-0.001000000047497,null,null,18.99799919128418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYLA 2      120.00-R4\",435,0.208000004291534,-0.001000000047497,null,null,0.499000012874603,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"HODM GY1    120.00-B4\",436,0.0,-0.001000000047497,null,null,2.812999963760376,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HODM GY1    120.00-N4\",436,19.48900032043457,-0.001000000047497,null,null,28.981000900268555,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"HODM GY1    120.00-P4\",436,14.481000900268555,-0.001000000047497,null,null,16.417999267578125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HODM GY1    120.00-Q4\",436,1.406000018119812,-0.001000000047497,null,null,2.091000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HODM GY1    120.00-R4\",436,0.13400000333786,-0.001000000047497,null,null,0.319999992847443,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"HODN GY1    120.00-P4\",437,43.659000396728516,-0.001000000047497,null,null,49.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KALO GY1    120.00-B4\",438,0.0,-0.001000000047497,null,null,2.658999919891357,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KALO GY1    120.00-N4\",438,15.892000198364258,-0.001000000047497,null,null,23.631000518798828,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KALO GY1    120.00-P4\",438,54.667003631591797,-0.001000000047497,null,null,61.980998992919922,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KALO GY1    120.00-Q4\",438,3.075000047683716,-0.001000000047497,null,null,4.572999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDMA GY1    120.00-B4\",439,0.0,-0.001000000047497,null,null,0.986000001430512,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KDMA GY1    120.00-N4\",439,23.509000778198242,-0.001000000047497,null,null,34.957000732421875,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KDMA GY1    120.00-P4\",439,16.216999053955078,-0.001000000047497,null,null,18.386999130249023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDMA GY1    120.00-Q4\",439,3.878999948501587,-0.001000000047497,null,null,5.76800012588501,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDMA GY1    120.00-R4\",439,0.485000014305115,-0.001000000047497,null,null,1.159999966621399,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KECE 1      120.00-B4\",440,0.0,-0.001000000047497,null,null,0.490000009536743,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KECE 1      120.00-N4\",440,11.673999786376953,-0.001000000047497,null,null,17.358999252319336,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KECE 1      120.00-O4\",440,0.945999920368195,-0.001000000047497,null,null,4.782999992370606,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KECE 1      120.00-P4\",440,4.494999885559082,-0.001000000047497,null,null,5.096000194549561,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECE 1      120.00-Q4\",440,1.378000020980835,-0.001000000047497,null,null,2.049000024795532,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECK GY1    120.00-P4\",442,17.621999740600586,-0.001000000047497,null,null,19.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECK GY1    120.00-Q4\",442,1.799000024795532,-0.001000000047497,null,null,2.674999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECS B      120.00-P4\",443,17.63599967956543,-0.001000000047497,null,null,19.995000839233398,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECS B      120.00-Q4\",443,2.823999881744385,-0.001000000047497,null,null,4.198999881744385,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KHAL GY1    120.00-B4\",446,0.0,-0.001000000047497,null,null,2.635999917984009,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KHAL GY1    120.00-N4\",446,20.891000747680664,-0.001000000047497,null,null,31.065000534057617,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KHAL GY1    120.00-O4\",446,0.633000016212463,-0.001000000047497,null,null,3.200000047683716,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KHAL GY1    120.00-P4\",446,14.975001335144043,-0.001000000047497,null,null,16.978000640869141,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KHAL GY1    120.00-Q4\",446,10.22599983215332,-0.001000000047497,null,null,15.206000328063965,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KHAN GY1    120.00-P4\",447,42.33599853515625,-0.001000000047497,null,null,48.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KHAP GY1    120.00-P4\",449,35.279998779296875,-0.001000000047497,null,null,40.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIST GY1    120.00-B4\",450,0.0,-0.001000000047497,null,null,0.404000014066696,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIST GY1    120.00-N4\",450,9.626999855041504,-0.001000000047497,null,null,14.314999580383301,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KIST GY1    120.00-P4\",450,11.755000114440918,-0.001000000047497,null,null,13.328000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIST GY1    120.00-Q4\",450,5.275000095367432,-0.001000000047497,null,null,7.843999862670898,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KKOR GY1    120.00-B4\",451,0.0,-0.001000000047497,null,null,1.167999982833862,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KKOR GY1    120.00-N4\",451,12.765000343322754,-0.001000000047497,null,null,18.982000350952148,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KKOR GY1    120.00-P4\",451,26.987998962402344,-0.001000000047497,null,null,30.599000930786133,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KKOR GY1    120.00-Q4\",451,4.60200023651123,-0.001000000047497,null,null,6.842999935150146,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KKOR GY1    120.00-R4\",451,0.349000006914139,-0.001000000047497,null,null,0.836000025272369,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KMAJ GY1    120.00-B4\",452,0.0,-0.001000000047497,null,null,2.334000110626221,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KMAJ GY1    120.00-N4\",452,8.199999809265137,-0.001000000047497,null,null,12.194000244140625,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KMAJ GY1    120.00-P4\",452,9.364999771118164,-0.001000000047497,null,null,10.618000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KMAJ GY1    120.00-Q4\",452,6.948999881744385,-0.001000000047497,null,null,10.331999778747559,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KMAJ GY1    120.00-R4\",452,0.836000025272369,-0.001000000047497,null,null,2.0,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KSZU GY1    120.00-B4\",453,0.0,-0.001000000047497,null,null,1.39900004863739,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KSZU GY1    120.00-N4\",453,33.359001159667969,-0.001000000047497,null,null,49.604000091552734,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KSZU GY1    120.00-O4\",453,0.754000008106232,-0.001000000047497,null,null,3.809999942779541,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KSZU GY1    120.00-P4\",453,11.581999778747559,-0.001000000047497,null,null,13.131999969482422,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZU GY1    120.00-Q4\",453,22.093999862670898,-0.001000000047497,null,null,32.853000640869141,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZU GY1    120.00-R4\",453,1.467000007629394,-0.001000000047497,null,null,3.51200008392334,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KUNF GY1    120.00-B4\",454,0.0,-0.001000000047497,null,null,3.818000078201294,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KUNF GY1    120.00-N4\",454,7.816000461578369,-0.001000000047497,null,null,11.621999740600586,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KUNF GY1    120.00-O4\",454,0.558000028133392,-0.001000000047497,null,null,2.819000005722046,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KUNF GY1    120.00-P4\",454,21.691999435424805,-0.001000000047497,null,null,24.593999862670898,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KUNF GY1    120.00-Q4\",454,9.831000328063965,-0.001000000047497,null,null,14.618000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KUNM GY1    120.00-B4\",455,0.0,-0.001000000047497,null,null,0.328000009059906,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KUNM GY1    120.00-N4\",455,7.816000461578369,-0.001000000047497,null,null,11.621999740600586,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"KUNM GY1    120.00-Q4\",455,4.236000061035156,-0.001000000047497,null,null,6.298999786376953,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAJM GY1    120.00-B4\",456,0.0,-0.001000000047497,null,null,3.437000036239624,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LAJM GY1    120.00-N4\",456,12.890000343322754,-0.001000000047497,null,null,19.166999816894531,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"LAJM GY1    120.00-P4\",456,17.410999298095703,-0.001000000047497,null,null,19.739999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAJM GY1    120.00-Q4\",456,7.174000263214111,-0.001000000047497,null,null,10.668000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAKO GY1    120.00-B4\",458,0.0,-0.001000000047497,null,null,0.307000011205673,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MAKO GY1    120.00-N4\",458,7.318999767303467,-0.001000000047497,null,null,10.883999824523926,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MAKO GY1    120.00-P4\",458,9.505000114440918,-0.001000000047497,null,null,10.777000427246094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAKO GY1    120.00-Q4\",458,3.519999980926514,-0.001000000047497,null,null,5.234000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAKO GY1    120.00-R4\",458,0.208000004291534,-0.001000000047497,null,null,0.499000012874603,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"MDGY GY1    120.00-B4\",459,0.0,-0.001000000047497,null,null,5.23799991607666,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MDGY GY1    120.00-N4\",459,6.401000022888184,-0.001000000047497,null,null,9.519000053405762,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MDGY GY1    120.00-P4\",459,8.744000434875488,-0.001000000047497,null,null,9.913999557495117,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MDGY GY1    120.00-Q4\",459,8.654000282287598,-0.001000000047497,null,null,12.869000434875488,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MEHE GY1    120.00-B4\",460,0.0,-0.001000000047497,null,null,1.279000043869019,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MEHE GY1    120.00-N4\",460,6.898000240325928,-0.001000000047497,null,null,10.256999969482422,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MEHE GY1    120.00-P4\",460,11.63599967956543,-0.001000000047497,null,null,13.192999839782715,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MEHE GY1    120.00-Q4\",460,3.651000261306763,-0.001000000047497,null,null,5.429999828338623,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MEHE GY1    120.00-R4\",460,6.267000198364258,-0.001000000047497,null,null,15.0,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"MHAL GY1    120.00-B4\",461,0.0,-0.001000000047497,null,null,0.578999996185303,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MHAL GY1    120.00-N4\",461,13.808000564575195,-0.001000000047497,null,null,20.531999588012695,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MHAL GY1    120.00-P4\",461,11.069999694824219,-0.001000000047497,null,null,12.550999641418457,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MHAL GY1    120.00-Q4\",461,1.531000018119812,-0.001000000047497,null,null,2.276000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MONO GY1    120.00-B4\",462,0.0,-0.001000000047497,null,null,2.502000093460083,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MONO GY1    120.00-N4\",462,12.206999778747559,-0.001000000047497,null,null,18.152000427246094,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MONO GY1    120.00-P4\",462,25.465000152587891,-0.001000000047497,null,null,28.871999740600586,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MONO GY1    120.00-Q4\",462,6.835999965667725,-0.001000000047497,null,null,10.163999557495117,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKOR GY1    120.00-B4\",463,0.0,-0.001000000047497,null,null,5.245999813079834,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NKOR GY1    120.00-N4\",463,13.0260009765625,-0.001000000047497,null,null,19.370000839233398,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"NKOR GY1    120.00-O4\",463,0.128000006079674,-0.001000000047497,null,null,0.646000027656555,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"NKOR GY1    120.00-P4\",463,14.975998878479004,-0.001000000047497,null,null,16.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKOR GY1    120.00-Q4\",463,8.189999580383301,-0.001000000047497,null,null,12.178000450134277,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKOR GY1    120.00-R4\",463,0.97299998998642,-0.001000000047497,null,null,2.329999923706055,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"OROS GY1    120.00-B4\",464,0.0,-0.001000000047497,null,null,0.586000025272369,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"OROS GY1    120.00-N4\",464,13.968999862670898,-0.001000000047497,null,null,20.771999359130859,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"OROS GY1    120.00-P4\",464,29.753000259399414,-0.001000000047497,null,null,33.733001708984375,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OROS GY1    120.00-Q4\",464,3.92300009727478,-0.001000000047497,null,null,5.833000183105469,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OROS GY1    120.00-R4\",464,0.063000001013279,-0.001000000047497,null,null,0.150000005960464,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ORUV GY1    120.00-Q4\",465,2.823999881744385,-0.001000000047497,null,null,4.198999881744385,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLT GY2    120.00-B4\",467,0.0,-0.001000000047497,null,null,0.266999989748001,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOLT GY2    120.00-N4\",467,6.363999843597412,-0.001000000047497,null,null,9.463000297546387,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SOLT GY2    120.00-P4\",467,7.14400053024292,-0.001000000047497,null,null,8.100000381469727,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLT GY2    120.00-Q4\",467,4.625999927520752,-0.001000000047497,null,null,6.879000186920166,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLT GY2    120.00-R4\",467,0.532000005245209,-0.001000000047497,null,null,1.27400004863739,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZAL GY1    120.00-B4\",468,0.0,-0.001000000047497,null,null,0.486000001430512,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZAL GY1    120.00-N4\",468,11.586999893188476,-0.001000000047497,null,null,17.229999542236328,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SZAL GY1    120.00-P4\",468,28.577999114990234,-0.001000000047497,null,null,32.402000427246094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZAL GY1    120.00-Q4\",468,3.587999820709228,-0.001000000047497,null,null,5.335000038146973,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZAL GY1    120.00-R4\",468,0.219999998807907,-0.001000000047497,null,null,0.526000022888184,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZEE 2      120.00-B4\",470,0.0,-0.001000000047497,null,null,0.623000025749206,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEE 2      120.00-N4\",470,14.850001335144043,-0.001000000047497,null,null,22.080999374389648,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SZEE 2      120.00-O4\",470,1.858000040054321,-0.001000000047497,null,null,9.394000053405762,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZEE 2      120.00-P4\",470,0.131999999284744,-0.001000000047497,null,null,0.150000005960464,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEE 2      120.00-Q4\",470,3.886999845504761,-0.001000000047497,null,null,5.78000020980835,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEGF3FO    120.00-B4\",473,0.0,-0.001000000047497,null,null,1.559999942779541,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEGF3FO    120.00-N4\",473,35.158000946044922,-0.001000000047497,null,null,52.278999328613281,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SZEGF3FO    120.00-O4\",473,1.047999978065491,-0.001000000047497,null,null,5.300000190734863,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZEGF3FO    120.00-P4\",473,8.456999778747559,-0.001000000047497,null,null,9.58899974822998,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEGF3FO    120.00-Q4\",473,17.517999649047852,-0.001000000047497,null,null,26.048000335693359,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEGF3FO    120.00-R4\",473,1.098000049591064,-0.001000000047497,null,null,2.627000093460083,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZEN GY1    120.00-B4\",474,0.0,-0.001000000047497,null,null,1.199000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEN GY1    120.00-N4\",474,17.145000457763672,-0.001000000047497,null,null,25.493999481201172,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SZEN GY1    120.00-P4\",474,18.791000366210938,-0.001000000047497,null,null,21.305000305175781,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEN GY1    120.00-Q4\",474,21.579999923706055,-0.001000000047497,null,null,32.089000701904297,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZSAN GY1    120.00-P4\",476,0.86300003528595,-0.001000000047497,null,null,0.978999972343445,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZSAN GY1    120.00-Q4\",476,5.64799976348877,-0.001000000047497,null,null,8.39900016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KECA GY1    120.00-Q4\",477,7.557000160217285,-0.001000000047497,null,null,11.237000465393066,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SVAD GY1    120.00-B4\",478,0.0,-0.001000000047497,null,null,0.26800000667572,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SVAD GY1    120.00-N4\",478,7.442999839782715,-0.001000000047497,null,null,11.067999839782715,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"SVAD GY1    120.00-Q4\",478,1.411999940872192,-0.001000000047497,null,null,2.099999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAZL GY1    120.00-P4\",479,41.078998565673828,-0.001000000047497,null,null,46.575000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BSZG GY1    120.00-P4\",480,43.923999786376953,-0.001000000047497,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MBER GY1    120.00-P4\",481,88.147003173828125,-0.001000000047497,null,null,99.94000244140625,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KELF P3     15.750-3\",539,5.0,0.0,null,null,60.0,1.0,false,null,false,null,true,\"GASCCGTNEW\",true,\"GASCCGTNEW\"],[\"BAKONAKU    120.00-B\",630,0.0,0.0,null,null,57.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BAKA PV     120.00-P1\",942,44.055900573730469,-6.978601932525635,null,null,49.950000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYRD1 PV    120.00-P1\",946,176.399993896484375,20.557863235473633,null,null,200.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYRD2 PV    120.00-P2\",947,43.923599243164062,5.123536109924316,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYRD2 PV    120.00-P3\",947,43.923599243164062,5.123536109924316,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYRD2 PV    120.00-P4\",947,43.923599243164062,5.123536109924316,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYRD2 PV    120.00-P5\",947,43.923599243164062,5.123536109924316,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALO PV     120.00-P3\",949,44.091182708740234,-3.989994525909424,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALO PV     120.00-P4\",949,44.091182708740234,-3.989994525909424,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALO PV     120.00-P5\",949,44.091182708740234,-3.989994525909424,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CECE PV1    120.00-P1\",951,44.011802673339844,-8.696806907653809,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CECE PV2    120.00-P2\",952,39.689998626708984,-8.696806907653809,null,null,45.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CECE PV3    120.00-P3\",953,44.011802673339844,-8.696806907653809,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CECE PV4    120.00-P4\",954,44.011802673339844,-8.696806907653809,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22A    22.000-B\",963,0.0,0.0,null,null,0.481000006198883,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"AJED 22A    22.000-N\",963,5.715000152587891,0.0,null,null,8.498000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22A    22.000-P\",963,6.277999877929688,0.0,null,null,7.117000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22A    22.000-QP\",963,3.598999977111816,0.0,null,null,5.35200023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22B    22.000-B\",964,0.0,0.0,null,null,0.481000006198883,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"AJED 22B    22.000-N\",964,5.715000152587891,0.0,null,null,8.498000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22B    22.000-P\",964,6.277999877929688,0.0,null,null,7.117000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22B    22.000-QP\",964,3.598999977111816,0.0,null,null,5.35200023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ALBF 11A    11.000-B\",972,0.0,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ALBF 11A    11.000-G1\",972,0.41499999165535,0.125,null,null,2.099999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ALBF 11A    11.000-G2\",972,0.791000008583069,0.237000018358231,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ALBF 11A    11.000-N\",972,7.545000076293945,0.0,null,null,11.218999862670898,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ALBF 11A    11.000-QP\",972,1.429000020027161,0.0,null,null,2.125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ALBF 11C    11.000-O\",973,0.027000002563,0.00800000037998,null,null,0.137999996542931,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ALMF 111    11.000-O\",974,0.59799998998642,0.0,null,null,3.023999929428101,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ALMF 111    11.000-QP\",974,0.06700000166893,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11A    11.000-B\",976,0.0,0.0,null,null,0.14300000667572,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ANGY 11A    11.000-N\",976,1.689000010490418,0.0,null,null,2.510999917984009,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11A    11.000-O\",976,0.52700001001358,0.158000007271767,null,null,2.665999889373779,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ANGY 11A    11.000-P\",976,0.046999998390675,0.0,null,null,0.052999999374151,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11A    11.000-QP\",976,0.697000026702881,0.0,null,null,1.036999940872192,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11C    11.000-B\",978,0.0,0.0,null,null,0.261999994516373,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ANGY 11C    11.000-N\",978,3.105999946594238,0.0,null,null,4.618000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11C    11.000-P\",978,0.086000002920628,0.0,null,null,0.097000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANGY 11C    11.000-QP\",978,1.281999945640564,0.0,null,null,1.906000018119812,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22A    22.000-B\",979,0.0,0.0,null,null,0.649999976158142,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ASZF 22A    22.000-BT\",979,0.0,0.0,null,null,1.289000034332275,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ASZF 22A    22.000-N\",979,7.723999977111816,0.0,null,null,11.486000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22A    22.000-O\",979,0.064999997615814,0.0,null,null,0.328999996185303,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ASZF 22A    22.000-P\",979,1.761000037193298,0.0,null,null,1.996000051498413,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22A    22.000-QP\",979,1.009999990463257,0.0,null,null,1.501999974250793,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22B    22.000-B\",980,0.0,0.0,null,null,0.649999976158142,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ASZF 22B    22.000-BT\",980,0.0,0.0,null,null,0.711000025272369,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ASZF 22B    22.000-N\",980,7.723999977111816,0.0,null,null,11.486000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22B    22.000-O\",980,0.035999998450279,0.0,null,null,0.180999994277954,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ASZF 22B    22.000-P\",980,1.761000037193298,0.0,null,null,1.996000051498413,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22B    22.000-QP\",980,1.009999990463257,0.0,null,null,1.501999974250793,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BABR 352    35.000-P\",983,17.596000671386719,0.0,null,null,19.950000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAKT 221    22.000-B\",984,0.0,0.0,null,null,0.925000011920929,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BAKT 221    22.000-N\",984,6.78000020980835,0.0,null,null,10.081999778747559,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAKT 221    22.000-P\",984,19.134000778198242,0.0,null,null,21.694000244140625,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BAKT 221    22.000-Q\",984,8.575209617614746,0.0,null,null,12.752635955810547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 221    22.000-B\",986,0.0,0.0,null,null,0.293999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BANH 221    22.000-N\",986,3.499000072479248,0.0,null,null,5.203999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 221    22.000-P\",986,2.338000059127808,0.0,null,null,2.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 221    22.000-QP\",986,1.61300003528595,0.0,null,null,2.398999929428101,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 222    22.000-B\",987,0.0,0.0,null,null,0.293999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BANH 222    22.000-N\",987,3.499000072479248,0.0,null,null,5.203999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 222    22.000-P\",987,2.338000059127808,0.0,null,null,2.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 222    22.000-QP\",987,1.61300003528595,0.0,null,null,2.398999929428101,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 222    22.000-R\",987,0.200000002980232,0.0,null,null,0.479000002145767,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BANH 223    22.000-B\",988,0.0,0.0,null,null,0.293999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BANH 223    22.000-N\",988,3.499000072479248,0.0,null,null,5.203999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 223    22.000-O\",988,0.209999993443489,0.0,null,null,1.064000010490417,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BANH 223    22.000-P\",988,2.338000059127808,0.0,null,null,2.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 223    22.000-QP\",988,1.61300003528595,0.0,null,null,2.398999929428101,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 223    22.000-R\",988,0.233999982476234,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BARA 221    22.000-B\",989,0.0,0.0,null,null,0.785000026226044,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BARA 221    22.000-N\",989,9.333000183105469,0.0,null,null,13.878999710083008,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 221    22.000-P\",989,1.529000043869019,0.0,null,null,1.733999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 221    22.000-QP\",989,0.990000009536743,0.0,null,null,1.472000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 222    22.000-B\",990,0.0,0.0,null,null,0.785000026226044,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BARA 222    22.000-N\",990,9.333000183105469,0.0,null,null,13.878999710083008,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 222    22.000-P\",990,1.529000043869019,0.0,null,null,1.733999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 222    22.000-QP\",990,0.990000009536743,0.0,null,null,1.472000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARCS221    22.000-B\",991,0.0,0.0,null,null,0.331999987363815,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BARCS221    22.000-BT\",991,0.0,0.0,null,null,6.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BARCS221    22.000-N\",991,3.844000101089478,0.0,null,null,5.717000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARCS221    22.000-O\",991,0.064000003039837,0.0,null,null,0.324000000953674,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BARCS221    22.000-P\",991,34.330001831054688,0.0,null,null,38.922000885009766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARCS221    22.000-QP\",991,1.917999982833862,0.0,null,null,2.851999998092651,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKM 11A    11.000-B\",999,0.0,0.0,null,null,0.623000025749206,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BEKM 11A    11.000-N\",999,7.377000331878662,0.0,null,null,10.970000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKM 11A    11.000-QP\",999,0.785000085830688,0.0,null,null,1.167999982833862,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22A    22.000-B\",1005,0.0,0.0,null,null,0.354999989271164,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BFOL 22A    22.000-N\",1005,4.109000205993652,0.0,null,null,6.111000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22A    22.000-P\",1005,0.851000010967255,0.0,null,null,0.964999973773956,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22A    22.000-QP\",1005,0.649999976158142,0.0,null,null,0.967000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22B    22.000-B\",1006,0.0,0.0,null,null,0.354999989271164,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BFOL 22B    22.000-N\",1006,4.109000205993652,0.0,null,null,6.111000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22B    22.000-P\",1006,0.851000010967255,0.0,null,null,0.964999973773956,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BFOL 22B    22.000-QP\",1006,0.649999976158142,0.0,null,null,0.967000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BGYA 221    22.000-B\",1009,0.0,0.0,null,null,0.493999987840652,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BGYA 221    22.000-N\",1009,4.677000045776367,0.0,null,null,6.953999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BGYA 221    22.000-P\",1009,23.329000473022461,0.0,null,null,26.450000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BGYA 221    22.000-QP\",1009,5.21999979019165,0.0,null,null,7.763000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 221    22.000-B\",1011,0.0,0.0,null,null,1.537999987602234,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BIAT 221    22.000-N\",1011,18.219999313354492,0.0,null,null,27.093000411987305,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 221    22.000-P\",1011,3.319999933242798,0.0,null,null,3.765000104904175,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 221    22.000-QP\",1011,4.156000137329102,0.0,null,null,6.179999828338623,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 221    22.000-R\",1011,0.46000000834465,0.137999996542931,null,null,1.100000023841858,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BICS 221    22.000-B\",1015,0.0,0.0,null,null,0.386999994516373,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BICS 221    22.000-N\",1015,4.598999977111816,0.0,null,null,6.839000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 221    22.000-P\",1015,10.277000427246094,0.0,null,null,11.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 221    22.000-QP\",1015,0.686999976634979,0.0,null,null,1.021000027656555,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 221    22.000-R\",1015,0.384999990463257,0.0,null,null,0.921000003814697,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BICS 222    22.000-B\",1016,0.0,0.0,null,null,0.386999994516373,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BICS 222    22.000-N\",1016,4.598999977111816,0.0,null,null,6.839000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 222    22.000-P\",1016,10.277000427246094,0.0,null,null,11.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 222    22.000-QP\",1016,0.686999976634979,0.0,null,null,1.021000027656555,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 222    22.000-R\",1016,0.020999999716878,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BICS 223    22.000-B\",1017,0.0,0.0,null,null,0.386999994516373,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BICS 223    22.000-N\",1017,4.598999977111816,0.0,null,null,6.839000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 223    22.000-P\",1017,10.277000427246094,0.0,null,null,11.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 223    22.000-QP\",1017,0.686999976634979,0.0,null,null,1.021000027656555,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BICS 223    22.000-R\",1017,0.056999996304512,0.0,null,null,0.136999994516373,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"BNAD 221    22.000-B\",1018,0.0,0.0,null,null,0.384999990463257,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BNAD 221    22.000-N\",1018,3.638999938964844,0.0,null,null,5.410999774932861,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BNAD 221    22.000-P\",1018,4.229000091552734,0.0,null,null,4.795000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BNAD 221    22.000-P5\",1018,0.0,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BNAD 221    22.000-QP\",1018,0.632000029087067,0.0,null,null,0.939000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 221    22.000-B\",1020,0.0,0.0,null,null,0.41499999165535,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BOGL 221    22.000-N\",1020,4.810999870300293,0.0,null,null,7.153999805450439,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 221    22.000-P\",1020,2.858999967575073,0.0,null,null,3.240999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 221    22.000-QP\",1020,1.263000011444092,0.0,null,null,1.878999948501587,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 222    22.000-B\",1021,0.0,0.0,null,null,0.41499999165535,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BOGL 222    22.000-N\",1021,4.810999870300293,0.0,null,null,7.153999805450439,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 222    22.000-P\",1021,2.858999967575073,0.0,null,null,3.240999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOGL 222    22.000-QP\",1021,1.263000011444092,0.0,null,null,1.878999948501587,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BONY 221    22.000-B\",1022,0.0,0.0,null,null,1.026999950408936,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BONY 221    22.000-N\",1022,11.906000137329102,0.0,null,null,17.704999923706055,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BONY 221    22.000-O\",1022,0.206999987363815,0.0,null,null,1.047999978065491,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BONY 221    22.000-P\",1022,5.439000129699707,0.0,null,null,6.166999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BONY 221    22.000-QP\",1022,1.714999914169312,0.0,null,null,2.549999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 221    22.000-B\",1025,0.0,0.0,null,null,0.940999984741211,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUDO 221    22.000-N\",1025,11.152999877929688,0.0,null,null,16.583999633789062,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 221    22.000-O\",1025,0.418999969959259,0.126000002026558,null,null,2.11899995803833,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BUDO 221    22.000-P\",1025,0.064000003039837,0.0,null,null,0.071999996900558,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 221    22.000-QP\",1025,2.757999897003174,0.0,null,null,4.10099983215332,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 223    22.000-B\",1027,0.0,0.0,null,null,0.994000017642975,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUDO 223    22.000-N\",1027,11.77400016784668,0.0,null,null,17.506999969482422,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 223    22.000-P\",1027,0.068000003695488,0.0,null,null,0.07599999755621,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUDO 223    22.000-QP\",1027,2.911999940872192,0.0,null,null,4.329999923706055,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJF 221    22.000-B\",1028,0.0,0.0,null,null,1.685999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUJF 221    22.000-G\",1028,0.17399999499321,0.0,null,null,1.100000023841858,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"BUJF 221    22.000-N\",1028,12.355999946594238,0.0,null,null,18.374000549316406,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJF 221    22.000-P\",1028,26.375999450683594,0.0,null,null,29.903999328613281,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJF 221    22.000-Q\",1028,1.844912528991699,0.0,null,null,2.742754459381104,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJV 221    22.000-B\",1030,0.0,0.0,null,null,0.730000019073486,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUJV 221    22.000-N\",1030,5.348000049591064,0.0,null,null,7.953000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJV 221    22.000-P\",1030,0.935000002384186,0.0,null,null,1.059999942779541,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUJV 221    22.000-Q\",1030,2.160212278366089,0.0,null,null,3.211601257324219,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUKO 11A    11.000-O\",1031,0.407000035047531,0.121999993920326,null,null,2.059999942779541,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BUKO 11B    11.000-B\",1032,0.0,0.0,null,null,0.254999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUKO 11B    11.000-N\",1032,3.020999908447266,0.0,null,null,4.492000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUKO 11B    11.000-P\",1032,0.17399999499321,0.0,null,null,0.197999998927116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUKO 11B    11.000-QP\",1032,0.741999983787537,0.0,null,null,1.103000044822693,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CELD 22C    22.000-B\",1045,0.0,0.0,null,null,0.41100001335144,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CELD 22C    22.000-N\",1045,4.88700008392334,0.0,null,null,7.267000198364258,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CELD 22C    22.000-O\",1045,0.151999995112419,0.0,null,null,0.769999980926514,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CELD 22C    22.000-P\",1045,2.082000017166138,0.0,null,null,2.361000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CELD 22C    22.000-QP\",1045,4.354000091552734,0.0,null,null,6.473999977111816,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CELD 22C    22.000-R\",1045,0.261000007390976,0.0,null,null,0.625,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"CELD 22C    22.000-W\",1045,1.121999979019165,0.0,null,null,1.450000047683716,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"COCA 31     3.0000-1\",1049,3.464999675750732,0.0,null,null,3.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"COCA 31     3.0000-BT\",1049,0.0,0.0,null,null,0.405000001192093,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"COCA 32     3.0000-2\",1050,3.464999675750732,0.0,null,null,3.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSAR 11A    11.000-B\",1052,0.0,0.0,null,null,0.086000002920628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSAR 11A    11.000-N\",1052,1.01800000667572,0.0,null,null,1.513000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAR 11A    11.000-O\",1052,0.462999999523163,0.138999998569489,null,null,2.339999914169312,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSAR 11A    11.000-P\",1052,0.068000003695488,0.0,null,null,0.076999999582767,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAR 11A    11.000-QP\",1052,0.453999996185303,0.0,null,null,0.675000011920929,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAR 11C    11.000-B\",1054,0.0,0.0,null,null,0.074000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSAR 11C    11.000-G1\",1054,0.296999990940094,0.089000001549721,null,null,1.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSAR 11C    11.000-N\",1054,0.875,0.0,null,null,1.302000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAR 11C    11.000-P\",1054,0.05799999833107,0.0,null,null,0.065999999642372,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAR 11C    11.000-QP\",1054,0.391000002622604,0.0,null,null,0.580999970436096,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEA 11A    11.000-B\",1055,0.0,0.0,null,null,0.293999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSEA 11A    11.000-N\",1055,3.482000112533569,0.0,null,null,5.177999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEA 11A    11.000-QP\",1055,1.97000002861023,0.0,null,null,2.930000066757202,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 221    22.000-B\",1057,0.0,0.0,null,null,0.103000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSEG 221    22.000-N\",1057,1.228000044822693,0.0,null,null,1.825999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 221    22.000-P\",1057,5.265999794006348,0.0,null,null,5.96999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 221    22.000-QP\",1057,0.666999995708466,0.0,null,null,0.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEP 11B    11.000-B\",1059,0.0,0.0,null,null,0.126000002026558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSEP 11B    11.000-N\",1059,1.496000051498413,0.0,null,null,2.223999977111816,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEP 11B    11.000-QP\",1059,1.527999997138977,0.0,null,null,2.272000074386597,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEP 11B    11.000-R\",1059,0.956999957561493,0.287000000476837,null,null,2.289999961853027,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"CSOR 22B    22.000-B\",1061,0.0,0.0,null,null,0.810999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSOR 22B    22.000-N\",1061,9.638999938964844,0.0,null,null,14.333999633789062,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSOR 22B    22.000-O\",1061,0.384999990463257,0.0,null,null,1.945999979972839,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSOR 22B    22.000-P\",1061,4.665999889373779,0.0,null,null,5.289999961853027,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSOR 22B    22.000-QP\",1061,3.381999969482422,0.0,null,null,5.028999805450439,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSOR 22B    22.000-R\",1061,0.157000005245209,0.0,null,null,0.375,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"CSOR 22B    22.000-W\",1061,0.619000017642975,0.0,null,null,0.800000011920929,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"CSUR 221    22.000-B\",1064,0.0,0.0,null,null,0.238000005483627,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSUR 221    22.000-N\",1064,2.75600004196167,0.0,null,null,4.098000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSUR 221    22.000-P\",1064,3.437999963760376,0.0,null,null,3.898000001907349,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSUR 221    22.000-QP\",1064,2.950999975204468,0.0,null,null,4.388999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBDK 112    11.000-B\",1068,0.0,0.0,null,null,1.406999945640564,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DBDK 112    11.000-G2\",1068,1.123999953269958,4.260000228881836,null,null,7.099999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DBDK 112    11.000-N\",1068,10.310999870300293,0.0,null,null,15.333999633789062,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBDK 112    11.000-P\",1068,0.190999999642372,0.0,null,null,0.216000005602837,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBDK 112    11.000-Q\",1068,0.985750675201416,0.0,null,null,1.465146660804749,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBIP 22B    22.000-B\",1070,0.0,0.0,null,null,0.370999991893768,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DBIP 22B    22.000-N\",1070,2.717999935150146,0.0,null,null,4.041999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBIP 22B    22.000-Q\",1070,5.580450534820557,0.0,null,null,8.298590660095215,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBTOC11A    11.000-B\",1071,0.0,0.0,null,null,0.801999986171722,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DBTOC11A    11.000-G\",1071,0.282999992370606,1.074000000953674,null,null,1.789999961853027,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"DBTOC11A    11.000-N\",1071,5.875,0.0,null,null,8.736000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DBTOC11A    11.000-Q\",1071,1.182666301727295,0.0,null,null,1.75817596912384,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 222    22.000-B\",1077,0.0,0.0,null,null,0.307000011205673,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DDEL 222    22.000-N\",1077,2.246999979019165,0.0,null,null,3.341000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 222    22.000-P\",1077,1.284999966621399,0.0,null,null,1.457000017166138,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 222    22.000-Q\",1077,2.210613489151001,0.0,null,null,3.287789106369019,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 223    22.000-B\",1078,0.0,0.0,null,null,0.307000011205673,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DDEL 223    22.000-G\",1078,0.179000005125999,0.676999986171722,null,null,1.128999948501587,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"DDEL 223    22.000-N\",1078,2.246999979019165,0.0,null,null,3.341000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 223    22.000-P\",1078,1.284999966621399,0.0,null,null,1.457000017166138,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 223    22.000-Q\",1078,2.210613489151001,0.0,null,null,3.287789106369019,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 112    11.000-B\",1079,0.0,0.0,null,null,1.039000034332275,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DEBR 112    11.000-G\",1079,0.127000004053116,0.479999989271164,null,null,0.800000011920929,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DEBR 112    11.000-N\",1079,7.610999584197998,0.0,null,null,11.317999839782715,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 112    11.000-P\",1079,0.141000002622604,0.0,null,null,0.159999996423721,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 112    11.000-Q\",1079,1.206108689308166,0.0,null,null,1.793339371681213,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 221    22.000-B\",1081,0.0,0.0,null,null,1.215999960899353,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DEBR 221    22.000-G\",1081,0.771000027656555,2.924999952316284,null,null,4.875,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"DEBR 221    22.000-N\",1081,8.906999588012695,0.0,null,null,13.244999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 221    22.000-P\",1081,3.585999727249146,0.0,null,null,4.065000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 221    22.000-Q\",1081,1.377237796783447,0.0,null,null,2.048861026763916,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 223    22.000-B\",1082,0.0,0.0,null,null,1.215999960899353,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DEBR 223    22.000-N\",1082,8.906999588012695,0.0,null,null,13.244999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 223    22.000-P\",1082,3.585999727249146,0.0,null,null,4.065000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DEBR 223    22.000-Q\",1082,1.377237796783447,0.0,null,null,2.048861026763916,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 221    22.000-B\",1087,0.0,0.0,null,null,0.194000005722046,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DFOL 221    22.000-N\",1087,2.246000051498413,0.0,null,null,3.339999914169312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 221    22.000-P\",1087,5.571000099182129,0.0,null,null,6.315999984741211,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 221    22.000-QP\",1087,8.505999565124512,0.0,null,null,12.64900016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 223    22.000-B\",1088,0.0,0.0,null,null,0.194000005722046,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DFOL 223    22.000-N\",1088,2.246000051498413,0.0,null,null,3.339999914169312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 223    22.000-P\",1088,5.571000099182129,0.0,null,null,6.315999984741211,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 223    22.000-QP\",1088,8.505999565124512,0.0,null,null,12.64900016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22A    22.000-B\",1089,0.0,0.0,null,null,1.381999969482422,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DIOS 22A    22.000-GM\",1089,0.408999979496002,0.123000003397465,null,null,2.069999933242798,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DIOS 22A    22.000-N\",1089,16.370000839233398,0.0,null,null,24.341999053955078,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22A    22.000-O\",1089,0.064999997615814,0.019999999552965,null,null,0.330000013113022,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DIOS 22A    22.000-P\",1089,0.340999990701675,0.0,null,null,0.386999994516373,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22A    22.000-QP\",1089,1.720999956130982,0.0,null,null,2.559000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22B    22.000-B\",1090,0.0,0.0,null,null,0.898999989032745,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DIOS 22B    22.000-N\",1090,10.654000282287598,0.0,null,null,15.842000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22B    22.000-P\",1090,0.222000017762184,0.0,null,null,0.252000004053116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DIOS 22B    22.000-QP\",1090,1.120000004768372,0.0,null,null,1.666000008583069,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DKOZP112    11.000-B\",1092,0.0,0.0,null,null,0.296000003814697,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DKOZP112    11.000-N\",1092,2.16700005531311,0.0,null,null,3.221999883651733,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DKOZP112    11.000-Q\",1092,1.970329165458679,0.0,null,null,2.930293321609497,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DMGM 111    11.000-B\",1093,0.0,0.0,null,null,1.429999947547913,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DMGM 111    11.000-N\",1093,10.475000381469727,0.0,null,null,15.578000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DMGM 111    11.000-Q\",1093,1.016225576400757,0.0,null,null,1.512031197547913,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DOMB 221    22.000-B\",1095,0.0,0.0,null,null,0.815999984741211,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DOMB 221    22.000-N\",1095,9.454000473022461,0.0,null,null,14.059000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DOMB 221    22.000-O\",1095,0.435000002384186,0.0,null,null,2.198999881744385,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DOMB 221    22.000-P\",1095,8.675999641418457,0.0,null,null,9.836999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DOMB 221    22.000-QP\",1095,5.241000175476074,0.0,null,null,7.793000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DOMB 221    22.000-R\",1095,0.34799998998642,0.0,null,null,0.833999991416931,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"DORG 221    22.000-B\",1097,0.0,0.0,null,null,0.287000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DORG 221    22.000-N\",1097,3.410999774932861,0.0,null,null,5.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 221    22.000-O\",1097,1.444000005722046,0.0,null,null,7.300000190734863,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DORG 221    22.000-P\",1097,4.927999973297119,0.0,null,null,5.586999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 221    22.000-QP\",1097,1.557000041007996,0.0,null,null,2.315000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 222    22.000-B\",1098,0.0,0.0,null,null,0.287000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DORG 222    22.000-N\",1098,3.410999774932861,0.0,null,null,5.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 222    22.000-O\",1098,1.444000005722046,0.0,null,null,7.300000190734863,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DORG 222    22.000-P\",1098,5.090000152587891,0.0,null,null,5.769999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 222    22.000-QP\",1098,1.557000041007996,0.0,null,null,2.315000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 223    22.000-B\",1099,0.0,0.0,null,null,0.287000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DORG 223    22.000-N\",1099,3.410999774932861,0.0,null,null,5.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 223    22.000-P\",1099,4.927999973297119,0.0,null,null,5.586999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 223    22.000-QP\",1099,1.557000041007996,0.0,null,null,2.315000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 223    22.000-QR\",1099,0.424000024795532,0.0,null,null,1.014999985694885,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"DUJF 221    22.000-QP\",1100,1.277999997138977,0.0,null,null,1.899999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 113    11.000-B\",1107,0.0,0.0,null,null,0.050999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV 113    11.000-N\",1107,0.591000020503998,0.0,null,null,0.879000008106232,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 113    11.000-QP\",1107,0.469999998807907,0.0,null,null,0.699000000953674,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 114    11.000-B\",1108,0.0,0.0,null,null,0.050999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV 114    11.000-N\",1108,0.591000020503998,0.0,null,null,0.879000008106232,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 114    11.000-O\",1108,0.28099998831749,0.0,null,null,1.419000029563904,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DUJV 114    11.000-P\",1108,0.14300000667572,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 114    11.000-QP\",1108,0.469999998807907,0.0,null,null,0.699000000953674,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 223    22.000-B\",1109,0.0,0.0,null,null,0.521000027656555,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV 223    22.000-N\",1109,6.033999919891357,0.0,null,null,8.972999572753906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 223    22.000-P\",1109,0.467999964952469,0.0,null,null,0.52999997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 223    22.000-QP\",1109,0.870000004768372,0.0,null,null,1.294000029563904,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 223    22.000-R\",1109,0.913999974727631,0.0,null,null,2.187000036239624,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"DUJV 223    22.000-W\",1109,0.46399998664856,0.0,null,null,0.600000023841858,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"DUJV 224    22.000-B\",1110,0.0,0.0,null,null,0.521000027656555,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV 224    22.000-N\",1110,6.033999919891357,0.0,null,null,8.972999572753906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 224    22.000-P\",1110,0.467999964952469,0.0,null,null,0.52999997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 224    22.000-QP\",1110,0.870000004768372,0.0,null,null,1.294000029563904,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV211A    11.000-B\",1111,0.0,0.0,null,null,0.324999988079071,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV211A    11.000-N\",1111,3.763000011444092,0.0,null,null,5.59600019454956,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV211A    11.000-QO\",1111,0.145999997854233,0.0,null,null,0.736000001430512,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DUJV211A    11.000-QP\",1111,0.9549999833107,0.0,null,null,1.419999957084656,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 221    22.000-B\",1112,0.0,0.0,null,null,1.541000008583069,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUKE 221    22.000-N\",1112,18.256999969482422,0.0,null,null,27.148000717163086,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 221    22.000-O\",1112,0.384999990463257,0.11599999666214,null,null,1.945999979972839,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"DUKE 221    22.000-P\",1112,14.357000350952148,0.0,null,null,16.277999877929688,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 221    22.000-QP\",1112,3.531000137329102,0.0,null,null,5.250999927520752,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 221    22.000-R\",1112,0.11599999666214,0.035000000149012,null,null,0.277999997138977,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"DUKE 222    22.000-B\",1113,0.0,0.0,null,null,0.787000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUKE 222    22.000-N\",1113,9.326000213623047,0.0,null,null,13.868000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 222    22.000-P\",1113,7.333999633789062,0.0,null,null,8.314999580383301,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUKE 222    22.000-QP\",1113,1.803999900817871,0.0,null,null,2.681999921798706,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 222    22.000-B\",1116,0.0,0.0,null,null,0.199000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUVA 222    22.000-N\",1116,2.361000061035156,0.0,null,null,3.510999917984009,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 222    22.000-P\",1116,0.070000000298023,0.0,null,null,0.079999998211861,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 222    22.000-QP\",1116,1.26800000667572,0.0,null,null,1.884999990463257,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 223    22.000-B\",1117,0.0,0.0,null,null,0.34799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUVA 223    22.000-N\",1117,4.120999813079834,0.0,null,null,6.127999782562256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 223    22.000-P\",1117,0.123000003397465,0.0,null,null,0.138999998569489,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 223    22.000-QP\",1117,2.213000059127808,0.0,null,null,3.289999961853027,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 224    22.000-B\",1118,0.0,0.0,null,null,0.374000012874603,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUVA 224    22.000-N\",1118,4.433000087738037,0.0,null,null,6.592000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 224    22.000-P\",1118,0.131999999284744,0.0,null,null,0.149000003933907,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVA 224    22.000-QP\",1118,2.380000114440918,0.0,null,null,3.539000034332275,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-B\",1121,0.0,0.0,null,null,1.11300003528595,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGER 221    22.000-N\",1121,10.531999588012695,0.0,null,null,15.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-O\",1121,1.238999962806702,0.0,null,null,6.26200008392334,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"EGER 221    22.000-P\",1121,18.843999862670898,0.0,null,null,21.364999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-P1\",1121,0.0,0.0,null,null,0.479999989271164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-P2\",1121,0.0,0.0,null,null,0.479999989271164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-P3\",1121,0.0,0.0,null,null,0.479999989271164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 221    22.000-QP\",1121,21.628000259399414,0.0,null,null,32.160999298095703,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 222    22.000-B\",1122,0.0,0.0,null,null,0.395000010728836,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGER 222    22.000-N\",1122,3.734999895095825,0.0,null,null,5.553999900817871,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 222    22.000-P\",1122,6.682000160217285,0.0,null,null,7.576000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGER 222    22.000-QP\",1122,7.670000076293945,0.0,null,null,11.404999732971191,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGES 111    11.000-B\",1126,0.0,0.0,null,null,0.607999980449676,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGES 111    11.000-N\",1126,5.751999855041504,0.0,null,null,8.553999900817871,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGFU K41    0.4000-1\",1128,0.0,0.0,null,null,1.465000033378601,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"EGFU K42    0.4000-2\",1129,0.0,0.0,null,null,1.465000033378601,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"EGFU K43    0.4000-3\",1130,0.0,0.0,null,null,1.465000033378601,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"EGFU K44    0.4000-4\",1131,0.0,0.0,null,null,1.465000033378601,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"EGOM 111    11.000-B\",1132,0.0,0.0,null,null,0.063000001013279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGOM 111    11.000-N\",1132,0.744000017642975,0.0,null,null,1.105999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 111    11.000-QP\",1132,0.333999991416931,0.0,null,null,0.497000008821487,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 113    11.000-B\",1133,0.0,0.0,null,null,0.063000001013279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGOM 113    11.000-N\",1133,0.744000017642975,0.0,null,null,1.105999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 113    11.000-QP\",1133,0.333999991416931,0.0,null,null,0.497000008821487,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 221    22.000-B\",1134,0.0,0.0,null,null,0.187000006437302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGOM 221    22.000-N\",1134,2.22000002861023,0.0,null,null,3.302000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 221    22.000-P\",1134,0.429000020027161,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 221    22.000-QP\",1134,1.299000024795532,0.0,null,null,1.932000041007996,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 222    22.000-B\",1135,0.0,0.0,null,null,0.187000006437302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGOM 222    22.000-N\",1135,2.22000002861023,0.0,null,null,3.302000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 222    22.000-P\",1135,0.429000020027161,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 222    22.000-QP\",1135,1.299000024795532,0.0,null,null,1.932000041007996,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 223    22.000-B\",1136,0.0,0.0,null,null,0.187000006437302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGOM 223    22.000-N\",1136,2.22000002861023,0.0,null,null,3.302000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 223    22.000-P\",1136,0.429000020027161,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGOM 223    22.000-QP\",1136,1.299000024795532,0.0,null,null,1.932000041007996,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ENCS 22A    22.000-B\",1138,0.0,0.0,null,null,0.870000004768372,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ENCS 22A    22.000-N\",1138,8.229000091552734,0.0,null,null,12.237000465393066,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ENCS 22A    22.000-P\",1138,12.775999069213867,0.0,null,null,14.484999656677246,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ENCS 22A    22.000-P5\",1138,0.0,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ENCS 22A    22.000-QP\",1138,0.817999958992004,0.0,null,null,1.217000007629395,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ENCS 22A    22.000-V\",1138,1.54200005531311,0.0,null,null,2.160000085830688,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"ERD  221    22.000-B\",1142,0.0,0.0,null,null,1.47599995136261,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ERD  221    22.000-N\",1142,17.489999771118164,0.0,null,null,26.006999969482422,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ERD  221    22.000-O\",1142,0.200999990105629,0.059999998658895,null,null,1.01800000667572,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ERD  221    22.000-QP\",1142,3.082000017166138,0.0,null,null,4.583000183105469,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ERD  221    22.000-R\",1142,0.46000000834465,0.137999996542931,null,null,1.100000023841858,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ERZS 11A    11.000-B\",1148,0.0,0.0,null,null,0.018999999389052,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ERZS 11A    11.000-N\",1148,0.218999996781349,0.0,null,null,0.32600000500679,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ERZS 11A    11.000-O\",1148,0.013000000268221,0.00400000018999,null,null,0.064999997615814,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ERZS 11A    11.000-QP\",1148,0.330000013113022,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ERZS 11B    11.000-B\",1149,0.0,0.0,null,null,0.018999999389052,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ERZS 11B    11.000-N\",1149,0.218999996781349,0.0,null,null,0.32600000500679,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ERZS 11B    11.000-QP\",1149,0.330000013113022,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22A    22.000-B\",1150,0.0,0.0,null,null,0.389999985694885,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FEBA 22A    22.000-N\",1150,4.623000144958496,0.0,null,null,6.874000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22A    22.000-P\",1150,9.152000427246094,0.0,null,null,10.37600040435791,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22A    22.000-QP\",1150,2.802000045776367,0.0,null,null,4.165999889373779,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22A    22.000-R\",1150,0.208000004291534,0.061999998986721,null,null,0.497999995946884,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"FEBA 22B    22.000-B\",1151,0.0,0.0,null,null,0.488000005483627,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FEBA 22B    22.000-N\",1151,5.783999919891357,0.0,null,null,8.60099983215332,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22B    22.000-P\",1151,11.451999664306641,0.0,null,null,12.984000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22B    22.000-QP\",1151,3.50600004196167,0.0,null,null,5.214000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FESZ 22     22.000-B\",1152,0.0,0.0,null,null,0.096000000834465,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FESZ 22     22.000-N\",1152,1.146999955177307,0.0,null,null,1.705999970436096,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FESZ 22     22.000-P\",1152,22.051000595092773,0.0,null,null,25.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FESZ 22     22.000-QP\",1152,1.166000008583069,0.0,null,null,1.735000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FGYA 221    22.000-B\",1153,0.0,0.0,null,null,1.108000040054321,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FGYA 221    22.000-G1\",1153,0.08500000089407,0.0,null,null,0.53600001335144,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"FGYA 221    22.000-G2\",1153,0.101000003516674,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"FGYA 221    22.000-N\",1153,8.116999626159668,0.0,null,null,12.071000099182129,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FGYA 221    22.000-P\",1153,22.077999114990234,0.0,null,null,25.031000137329102,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FGYA 221    22.000-Q\",1153,2.467306852340698,0.0,null,null,3.668727159500122,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FLCO 22     22.000-QP\",1155,10.086999893188477,0.0,null,null,15.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FOT  222    22.000-B\",1157,0.0,0.0,null,null,0.354000002145767,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FOT  222    22.000-N\",1157,4.191999912261963,0.0,null,null,6.232999801635742,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FOT  222    22.000-P\",1157,0.328999996185303,0.0,null,null,0.372999995946884,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FOT  222    22.000-QP\",1157,3.720999956130982,0.0,null,null,5.532999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FURE 11     11.000-1\",1158,3.375000238418579,1.013000011444092,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"FURE 11     11.000-2\",1158,3.375000238418579,1.013000011444092,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"FURE 11     11.000-3\",1158,3.375000238418579,1.013000011444092,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"FURE 11     11.000-BT\",1158,0.0,0.0,null,null,5.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FZSO 221    22.000-B\",1161,0.0,0.0,null,null,0.794000029563904,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FZSO 221    22.000-N\",1161,7.510000228881836,0.0,null,null,11.166999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 221    22.000-O\",1161,0.172999992966652,0.0,null,null,0.875,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"FZSO 221    22.000-P\",1161,3.461999893188477,0.0,null,null,3.924999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 221    22.000-P1\",1161,0.0,0.0,null,null,1.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 221    22.000-QG\",1161,0.068000003695488,0.0,null,null,0.164000004529953,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"FZSO 221    22.000-QP\",1161,2.144000053405762,0.0,null,null,3.187999963760376,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 221    22.000-R\",1161,0.416999995708466,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"FZSO 223    22.000-B\",1163,0.0,0.0,null,null,0.941999971866608,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FZSO 223    22.000-N\",1163,8.906999588012695,0.0,null,null,13.244999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 223    22.000-P\",1163,4.105999946594238,0.0,null,null,4.65500020980835,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 223    22.000-QP\",1163,2.542999982833862,0.0,null,null,3.780999898910522,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 351    35.000-B\",1164,0.0,0.0,null,null,0.12899999320507,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FZSO 351    35.000-N\",1164,1.223999977111816,0.0,null,null,1.820999979972839,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 351    35.000-P\",1164,3.197999954223633,0.0,null,null,3.625999927520752,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 351    35.000-QP\",1164,1.980999827384949,0.0,null,null,2.944999933242798,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 351    35.000-W\",1164,1.39300000667572,0.0,null,null,1.799999952316284,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"FZSO 353    35.000-B\",1166,0.0,0.0,null,null,0.177000001072884,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FZSO 353    35.000-N\",1166,1.672999978065491,0.0,null,null,2.486999988555908,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 353    35.000-P\",1166,4.36899995803833,0.0,null,null,4.953999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO 353    35.000-QP\",1166,2.706000089645386,0.0,null,null,4.02400016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GEUK 11     11.000-1\",1169,1.799999952316284,0.540000021457672,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GMVG 111    11.000-B\",1170,0.0,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GMVG 111    11.000-N\",1170,1.184999942779541,0.0,null,null,1.76199996471405,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GMVG 111    11.000-QP\",1170,0.330000013113022,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GMVG 112    11.000-B\",1171,0.0,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GMVG 112    11.000-N\",1171,1.184999942779541,0.0,null,null,1.76199996471405,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GMVG 112    11.000-QP\",1171,0.330000013113022,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GMVG 222    22.000-B\",1173,0.0,0.0,null,null,0.004999999888241,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GMVG 222    22.000-N\",1173,0.060999996960163,0.0,null,null,0.090999998152256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GMVG 222    22.000-O\",1173,0.578000009059906,0.0,null,null,2.920000076293945,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GMVG 222    22.000-QP\",1173,1.166000008583069,0.0,null,null,1.735000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 221    22.000-B\",1174,0.0,0.0,null,null,1.246000051498413,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GODO 221    22.000-N\",1174,14.76099967956543,0.0,null,null,21.948999404907226,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 221    22.000-O\",1174,0.270000010728836,0.081000000238419,null,null,1.363999962806702,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GODO 221    22.000-P\",1174,7.733999729156494,0.0,null,null,8.767999649047852,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 221    22.000-QP\",1174,1.235000014305115,0.0,null,null,1.837000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 221    22.000-R\",1174,0.206999987363815,0.061999998986721,null,null,0.495999991893768,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"GODO 223    22.000-B\",1176,0.0,0.0,null,null,1.059999942779541,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GODO 223    22.000-N\",1176,12.560998916625977,0.0,null,null,18.677999496459961,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 223    22.000-P\",1176,6.580999374389648,0.0,null,null,7.460999965667725,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 223    22.000-QP\",1176,1.050999999046326,0.0,null,null,1.562999963760376,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 221    22.000-B\",1177,0.0,0.0,null,null,0.045000001788139,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYIP 221    22.000-BT\",1177,0.0,0.0,null,null,2.900000095367432,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYIP 221    22.000-N\",1177,0.535000026226044,0.0,null,null,0.796000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 221    22.000-P\",1177,7.467000007629394,0.0,null,null,8.465999603271484,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 221    22.000-QP\",1177,1.282999992370606,0.0,null,null,1.907999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 112    11.000-B\",1179,0.0,0.0,null,null,0.167999997735024,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYON 112    11.000-N\",1179,1.590000152587891,0.0,null,null,2.364000082015991,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 221    22.000-B\",1181,0.0,0.0,null,null,0.808000028133392,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYON 221    22.000-N\",1181,7.638000011444092,0.0,null,null,11.357999801635742,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 221    22.000-O\",1181,0.358000010251999,0.0,null,null,1.809000015258789,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYON 221    22.000-P\",1181,6.151999950408936,0.0,null,null,6.974999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 221    22.000-P5\",1181,0.0,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 221    22.000-QP\",1181,8.944000244140625,0.0,null,null,13.300000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 222    22.000-B\",1182,0.0,0.0,null,null,0.7049999833107,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYON 222    22.000-N\",1182,6.667999744415283,0.0,null,null,9.916000366210938,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 222    22.000-P\",1182,5.369999885559082,0.0,null,null,6.089000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYON 222    22.000-QP\",1182,7.807999610900879,0.0,null,null,11.611000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 11B    11.000-B\",1184,0.0,0.0,null,null,0.28600001335144,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRD 11B    11.000-N\",1184,3.403000116348267,0.0,null,null,5.059999942779541,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 11B    11.000-QP\",1184,0.772000014781952,0.0,null,null,1.146999955177307,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22A    22.000-B\",1186,0.0,0.0,null,null,1.879999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRD 22A    22.000-N\",1186,22.353000640869141,0.0,null,null,33.241001129150391,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22A    22.000-P\",1186,2.086999893188477,0.0,null,null,2.365999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22A    22.000-QP\",1186,4.888000011444092,0.0,null,null,7.269000053405762,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22A    22.000-R\",1186,0.677999973297119,0.0,null,null,1.621999979019165,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"GYRE 222    22.000-B\",1188,0.0,0.0,null,null,0.526000022888184,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRE 222    22.000-BT\",1188,0.0,0.0,null,null,5.218999862670898,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRE 222    22.000-N\",1188,6.249000072479248,0.0,null,null,9.293000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 222    22.000-O\",1188,0.592999994754791,0.0,null,null,3.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRE 222    22.000-P\",1188,0.958999991416931,0.0,null,null,1.087000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 222    22.000-QP\",1188,2.151999950408936,0.0,null,null,3.200999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 223    22.000-B\",1189,0.0,0.0,null,null,0.526000022888184,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRE 223    22.000-N\",1189,6.249000072479248,0.0,null,null,9.293000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 223    22.000-P\",1189,0.958999991416931,0.0,null,null,1.087000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 223    22.000-QP\",1189,2.151999950408936,0.0,null,null,3.200999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 224    22.000-B\",1190,0.0,0.0,null,null,0.526000022888184,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRE 224    22.000-BT\",1190,0.0,0.0,null,null,4.781000137329102,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRE 224    22.000-N\",1190,6.249000072479248,0.0,null,null,9.293000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 224    22.000-O\",1190,0.592999994754791,0.0,null,null,3.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRE 224    22.000-P\",1190,0.958999991416931,0.0,null,null,1.087000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 224    22.000-QP\",1190,2.151999950408936,0.0,null,null,3.200999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRK 221    22.000-O\",1191,0.856000006198883,0.0,null,null,4.329999923706055,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRK 221    22.000-QO\",1191,0.256999999284744,0.0,null,null,1.299999952316284,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRK 221    22.000-QP\",1191,1.508000016212463,0.0,null,null,2.242000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRK 222    22.000-O\",1192,0.856000006198883,0.0,null,null,4.329999923706055,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRK 222    22.000-QO\",1192,0.256999999284744,0.0,null,null,1.299999952316284,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"GYRK 222    22.000-QP\",1192,1.508000016212463,0.0,null,null,2.242000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRR 221    22.000-QP\",1193,6.74500036239624,0.0,null,null,10.029999732971191,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HANK 61     6.0000-QP\",1195,1.445999979972839,0.0,null,null,2.150000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 221    22.000-B\",1199,0.0,0.0,null,null,0.303999990224838,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HATV 221    22.000-N\",1199,2.874000072479248,0.0,null,null,4.27400016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 221    22.000-P\",1199,2.908999919891357,0.0,null,null,3.299000024795532,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 221    22.000-QP\",1199,6.243000030517578,0.0,null,null,9.282999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 221    22.000-R\",1199,1.557999968528748,0.0,null,null,3.730000019073486,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"HATV 222    22.000-B\",1200,0.0,0.0,null,null,0.493999987840652,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HATV 222    22.000-N\",1200,4.671999931335449,0.0,null,null,6.947999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 222    22.000-P\",1200,4.730000019073486,0.0,null,null,5.36299991607666,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HATV 222    22.000-QP\",1200,10.14900016784668,0.0,null,null,15.090999603271484,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HBOSZ221    22.000-B\",1201,0.0,0.0,null,null,1.574000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HBOSZ221    22.000-G\",1201,0.023000000044703,0.086000002920628,null,null,0.14300000667572,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"HBOSZ221    22.000-G2\",1201,0.098999999463558,0.377000004053116,null,null,0.628000020980835,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"HBOSZ221    22.000-N\",1201,11.529000282287598,0.0,null,null,17.145000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HBOSZ221    22.000-P\",1201,9.720000267028809,0.0,null,null,11.020000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HBOSZ221    22.000-Q\",1201,2.987726926803589,0.0,null,null,4.442324638366699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HEVE 221    22.000-B\",1203,0.0,0.0,null,null,0.675999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HEVE 221    22.000-N\",1203,6.393000602722168,0.0,null,null,9.505999565124512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HEVE 221    22.000-P\",1203,10.383999824523926,0.0,null,null,11.77299976348877,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HEVE 221    22.000-QP\",1203,9.137999534606934,0.0,null,null,13.58899974822998,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HNAN 22A    22.000-B\",1206,0.0,0.0,null,null,0.962000012397766,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HNAN 22A    22.000-G\",1206,0.138999998569489,0.0,null,null,0.879999995231628,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"HNAN 22A    22.000-N\",1206,7.045000076293945,0.0,null,null,10.47700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HNAN 22A    22.000-P\",1206,6.407000064849854,0.0,null,null,7.263999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HNAN 22A    22.000-Q\",1206,1.970329165458679,0.0,null,null,2.930293321609497,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HSZOB221    22.000-B\",1208,0.0,0.0,null,null,1.429000020027161,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"HSZOB221    22.000-G1\",1208,0.23199999332428,0.87799996137619,null,null,1.46399998664856,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"HSZOB221    22.000-G2\",1208,0.347000002861023,1.315999984741211,null,null,2.194000005722046,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"HSZOB221    22.000-N\",1208,10.465999603271484,0.0,null,null,15.564000129699707,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HSZOB221    22.000-P\",1208,1.733000040054321,0.0,null,null,1.965000033378601,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HSZOB221    22.000-Q\",1208,6.073912143707275,0.0,null,null,9.03233528137207,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IBRAN221    22.000-B\",1211,0.0,0.0,null,null,0.887000024318695,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"IBRAN221    22.000-N\",1211,6.497000217437744,0.0,null,null,9.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IBRAN221    22.000-P\",1211,16.052999496459961,0.0,null,null,18.201000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IBRAN221    22.000-Q\",1211,1.970329165458679,0.0,null,null,2.930293321609497,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IKER 221    22.000-B\",1213,0.0,0.0,null,null,0.688000023365021,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"IKER 221    22.000-N\",1213,8.178000450134277,0.0,null,null,12.161999702453613,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IKER 221    22.000-O\",1213,0.532999992370606,0.0,null,null,2.694999933242798,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"IKER 221    22.000-P\",1213,16.018999099731445,0.0,null,null,18.160999298095703,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IKER 221    22.000-QP\",1213,3.795000076293945,0.0,null,null,5.644000053405762,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IKER 221    22.000-V\",1213,1.874000072479248,0.0,null,null,2.625,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"IKES 221    22.000-W\",1215,26.319997787475586,3.565999984741211,null,null,34.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"INAL 61     6.0000-W\",1216,0.194000005722046,0.0,null,null,0.25,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"JBER 221    22.000-B\",1222,0.0,0.0,null,null,0.34799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"JBER 221    22.000-N\",1222,3.294000148773193,0.0,null,null,4.89799976348877,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JBER 221    22.000-O\",1222,0.966000020503998,0.0,null,null,4.881999969482422,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"JBER 221    22.000-P\",1222,3.775000095367432,0.0,null,null,4.28000020980835,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JBER 221    22.000-QP\",1222,4.934999942779541,0.0,null,null,7.339000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JBER 221    22.000-W\",1222,0.619000017642975,0.0,null,null,0.800000011920929,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"JBER 222    22.000-B\",1223,0.0,0.0,null,null,0.778999984264374,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"JBER 222    22.000-N\",1223,7.364999294281006,0.0,null,null,10.951999664306641,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JBER 222    22.000-P\",1223,8.440999984741211,0.0,null,null,9.569999694824219,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JBER 222    22.000-QP\",1223,11.036999702453613,0.0,null,null,16.410999298095703,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KANVM111    11.000-B\",1227,0.0,0.0,null,null,0.333000004291534,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KANVM111    11.000-BT\",1227,0.0,0.0,null,null,0.032999999821186,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KANVM111    11.000-N\",1227,3.857000112533569,0.0,null,null,5.735000133514404,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KANVM111    11.000-O\",1227,0.277999997138977,0.0,null,null,1.402999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KANVM111    11.000-QP\",1227,0.638999998569488,0.0,null,null,0.949999988079071,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPM 11B    11.000-B\",1232,0.0,0.0,null,null,0.238999992609024,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPM 11B    11.000-N\",1232,2.828999996185303,0.0,null,null,4.206999778747559,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPM 11B    11.000-P\",1232,1.189000010490417,0.0,null,null,1.348000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPM 11B    11.000-QP\",1232,0.87199991941452,0.0,null,null,1.297000050544739,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 222    22.000-B\",1234,0.0,0.0,null,null,0.809000015258789,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPU 222    22.000-N\",1234,9.619000434875488,0.0,null,null,14.305000305175781,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 222    22.000-O\",1234,0.632000029087067,0.0,null,null,3.194999933242798,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KAPU 222    22.000-P\",1234,11.550000190734863,0.0,null,null,13.095000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 222    22.000-P1\",1234,0.388000011444092,0.0,null,null,0.439999997615814,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 222    22.000-QO\",1234,0.016000000759959,0.0,null,null,0.079999998211861,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KAPU 222    22.000-QP\",1234,2.892999887466431,0.0,null,null,4.302999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 222    22.000-R\",1234,0.218999996781349,0.0,null,null,0.523999989032745,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KAPU 222    22.000-V\",1234,0.125,0.0,null,null,0.174999997019768,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"KAPV 221    22.000-B\",1235,0.0,0.0,null,null,0.883000016212463,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPV 221    22.000-N\",1235,10.234000205993652,0.0,null,null,15.220000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 221    22.000-O\",1235,1.539999961853027,0.0,null,null,7.788000106811524,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KAPV 221    22.000-P\",1235,15.041999816894531,0.0,null,null,17.052999496459961,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 221    22.000-QO\",1235,0.633000016212463,0.0,null,null,3.200000047683716,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KAPV 221    22.000-QP\",1235,2.255000114440918,0.0,null,null,3.352999925613403,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 221    22.000-QR\",1235,0.104999996721745,0.0,null,null,0.25,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KAPV 223    22.000-B\",1237,0.0,0.0,null,null,0.883000016212463,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPV 223    22.000-N\",1237,10.234000205993652,0.0,null,null,15.220000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 223    22.000-P\",1237,15.041999816894531,0.0,null,null,17.052999496459961,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 223    22.000-QP\",1237,2.255000114440918,0.0,null,null,3.352999925613403,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KARCT221    22.000-B\",1240,0.0,0.0,null,null,0.915000021457672,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KARCT221    22.000-G\",1240,0.328000009059906,0.0,null,null,2.069999933242798,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"KARCT221    22.000-N\",1240,6.702999591827393,0.0,null,null,9.968000411987305,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KARCT221    22.000-P\",1240,3.555000305175781,0.0,null,null,4.031000137329102,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KARCT221    22.000-Q\",1240,5.11394739151001,0.0,null,null,7.604696750640869,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KASP 221    22.000-P\",1242,17.631999969482422,0.0,null,null,19.989999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KATO 11A    11.000-B\",1243,0.0,0.0,null,null,0.025000000372529,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KATO 11A    11.000-N\",1243,0.296999990940094,0.0,null,null,0.44200000166893,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KATO 11A    11.000-QP\",1243,0.418000012636185,0.0,null,null,0.621999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KATO 11C    11.000-B\",1245,0.0,0.0,null,null,0.023000000044703,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KATO 11C    11.000-N\",1245,0.270999997854233,0.0,null,null,0.404000014066696,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KATO 11C    11.000-QP\",1245,0.381999999284744,0.0,null,null,0.568000018596649,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBAR 111    11.000-B\",1246,0.0,0.0,null,null,0.168999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KBAR 111    11.000-N\",1246,1.603000044822693,0.0,null,null,2.384000062942505,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBAR 221    22.000-B\",1248,0.0,0.0,null,null,1.524999976158142,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KBAR 221    22.000-N\",1248,14.428999900817871,0.0,null,null,21.455999374389648,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBAR 221    22.000-P\",1248,10.50100040435791,0.0,null,null,11.906000137329102,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBAR 221    22.000-QG\",1248,0.052000001072884,0.0,null,null,0.125,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KBAR 221    22.000-QP\",1248,3.835000038146973,0.0,null,null,5.703000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBFU K61    6.0000-1\",1250,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KBFU K62    6.0000-2\",1251,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KBFU K63    6.0000-3\",1252,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KDUL 11A    11.000-B\",1253,0.0,0.0,null,null,0.593999981880188,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KDUL 11A    11.000-N\",1253,7.032000064849854,0.0,null,null,10.456999778747559,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDUL 11A    11.000-P\",1253,1.596000075340271,0.0,null,null,1.809999942779541,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDUL 11A    11.000-QP\",1253,1.651999950408936,0.0,null,null,2.456000089645386,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDUL 11C    11.000-B\",1255,0.0,0.0,null,null,0.423000007867813,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KDUL 11C    11.000-N\",1255,5.011000156402588,0.0,null,null,7.451000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDUL 11C    11.000-P\",1255,1.13699996471405,0.0,null,null,1.289000034332275,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KDUL 11C    11.000-QP\",1255,1.177000045776367,0.0,null,null,1.75,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KELG 6      6.0000-1\",1257,2.812000036239624,0.843999981880188,null,null,6.25,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KELG 6      6.0000-2\",1257,2.812000036239624,0.843999981880188,null,null,6.25,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KERT 11E    11.000-B\",1259,0.0,0.0,null,null,0.257999986410141,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KERT 11E    11.000-N\",1259,2.990000009536743,0.0,null,null,4.446000099182129,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 11E    11.000-O\",1259,0.233000010251999,0.0,null,null,1.179999947547913,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KERT 11E    11.000-P\",1259,4.376999855041504,0.0,null,null,4.961999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 11E    11.000-QP\",1259,3.122999906539917,0.0,null,null,4.644000053405762,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22B    22.000-B\",1261,0.0,0.0,null,null,0.735000014305115,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KERT 22B    22.000-N\",1261,8.513999938964844,0.0,null,null,12.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22B    22.000-P\",1261,9.512999534606934,0.0,null,null,10.78600025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22B    22.000-QP\",1261,1.526999950408936,0.0,null,null,2.270999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22C    22.000-B\",1262,0.0,0.0,null,null,0.735000014305115,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KERT 22C    22.000-N\",1262,8.513999938964844,0.0,null,null,12.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22C    22.000-P\",1262,9.512999534606934,0.0,null,null,10.78600025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22C    22.000-QP\",1262,1.526999950408936,0.0,null,null,2.270999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22C    22.000-R\",1262,0.474999994039536,0.0,null,null,1.13699996471405,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KESZ 221    22.000-B\",1263,0.0,0.0,null,null,0.903999984264374,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KESZ 221    22.000-N\",1263,10.472999572753906,0.0,null,null,15.574000358581543,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 221    22.000-P\",1263,4.367000102996826,0.0,null,null,4.951000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 221    22.000-QP\",1263,1.460000038146973,0.0,null,null,2.171999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 222    22.000-B\",1264,0.0,0.0,null,null,0.903999984264374,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KESZ 222    22.000-N\",1264,10.472999572753906,0.0,null,null,15.574000358581543,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 222    22.000-P\",1264,4.367000102996826,0.0,null,null,4.951000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 222    22.000-QO\",1264,0.086999997496605,0.0,null,null,0.439999997615814,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KESZ 222    22.000-QP\",1264,1.460000038146973,0.0,null,null,2.171999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFAL 222    22.000-B\",1267,0.0,0.0,null,null,1.613999962806702,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KFAL 222    22.000-N\",1267,15.270000457763672,0.0,null,null,22.705999374389648,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFAL 222    22.000-O\",1267,0.224000006914139,0.0,null,null,1.13100004196167,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KFAL 222    22.000-P\",1267,12.876998901367188,0.0,null,null,14.598999977111816,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFAL 222    22.000-P1\",1267,0.0,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFAL 222    22.000-P5\",1267,0.0,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFAL 222    22.000-QP\",1267,3.335999965667725,0.0,null,null,4.960000038146973,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFOL 11A    11.000-B\",1268,0.0,0.0,null,null,0.202999994158745,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KFOL 11A    11.000-N\",1268,2.40499997138977,0.0,null,null,3.575999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFOL 11A    11.000-P\",1268,0.043999999761581,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KFOL 11A    11.000-QP\",1268,1.26800000667572,0.0,null,null,1.884999990463257,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGC 221    22.000-WC\",1272,34.061000823974609,-1.125,null,null,44.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KIGM 221    22.000-B\",1273,0.0,0.0,null,null,0.287000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIGM 221    22.000-N\",1273,3.408999681472778,0.0,null,null,5.070000171661377,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 221    22.000-P\",1273,1.378999948501587,0.0,null,null,1.564000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 221    22.000-QP\",1273,3.331999778747559,0.0,null,null,4.954999923706055,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 221    22.000-R\",1273,0.108999989926815,0.0,null,null,0.261999994516373,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KIGM 221    22.000-W\",1273,1.547999978065491,0.0,null,null,2.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KIGM 222    22.000-B\",1274,0.0,0.0,null,null,0.287000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIGM 222    22.000-BT\",1274,0.0,0.0,null,null,0.071000002324581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIGM 222    22.000-N\",1274,3.408999681472778,0.0,null,null,5.070000171661377,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 222    22.000-P\",1274,1.378999948501587,0.0,null,null,1.564000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 222    22.000-QP\",1274,3.331999778747559,0.0,null,null,4.954999923706055,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 222    22.000-R\",1274,0.108999989926815,0.0,null,null,0.261999994516373,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"KIGM 222    22.000-W\",1274,1.547999978065491,0.0,null,null,2.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KIML 22A    22.000-B\",1275,0.0,0.0,null,null,0.48199999332428,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIML 22A    22.000-N\",1275,5.72700023651123,0.0,null,null,8.517000198364258,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIML 22A    22.000-P\",1275,12.39900016784668,0.0,null,null,14.057000160217285,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIML 22A    22.000-P1\",1275,3.440000057220459,0.0,null,null,3.900000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIML 22A    22.000-QP\",1275,1.335000038146973,0.0,null,null,1.985000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIML 22A    22.000-W\",1275,4.335000038146973,0.0,null,null,5.599999904632568,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KIRE 11A    11.000-P\",1279,17.641000747680664,0.0,null,null,20.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISP 11A    11.000-B\",1281,0.0,0.0,null,null,0.101999998092651,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KISP 11A    11.000-N\",1281,1.210000038146973,0.0,null,null,1.799999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISP 11A    11.000-QP\",1281,0.930000007152557,0.0,null,null,1.383000016212463,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISP 11B    11.000-B\",1282,0.0,0.0,null,null,0.101999998092651,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KISP 11B    11.000-N\",1282,1.210000038146973,0.0,null,null,1.799999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISP 11B    11.000-QP\",1282,0.930000007152557,0.0,null,null,1.383000016212463,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISVT221    22.000-B\",1285,0.0,0.0,null,null,1.407999992370606,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KISVT221    22.000-N\",1285,10.314000129699707,0.0,null,null,15.338000297546387,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISVT221    22.000-P\",1285,26.629999160766602,0.0,null,null,30.191999435424805,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISVT221    22.000-Q\",1285,11.632091522216797,0.0,null,null,17.298107147216797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11A    11.000-B\",1287,0.0,0.0,null,null,0.175999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOBA 11A    11.000-N\",1287,2.081000089645386,0.0,null,null,3.09500002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11A    11.000-P\",1287,0.041999999433756,0.0,null,null,0.046999998390675,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11A    11.000-QO\",1287,0.449999988079071,0.0,null,null,0.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KOBA 11A    11.000-QP\",1287,2.861999988555908,0.0,null,null,4.25600004196167,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11C    11.000-B\",1288,0.0,0.0,null,null,0.181999996304512,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOBA 11C    11.000-N\",1288,2.157000064849854,0.0,null,null,3.207000017166138,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11C    11.000-P\",1288,0.043000001460314,0.0,null,null,0.0489999987185,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11C    11.000-QP\",1288,2.966000080108643,0.0,null,null,4.409999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOHE 11     11.000-1\",1289,2.65499997138977,0.796999990940094,null,null,5.900000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KOHE 11     11.000-2\",1289,2.65499997138977,0.796999990940094,null,null,5.900000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KOHE 11     11.000-3\",1289,2.65499997138977,0.796999990940094,null,null,5.900000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KOIP 221    22.000-P\",1290,17.597000122070312,0.0,null,null,19.950000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 221    22.000-B\",1291,0.0,0.0,null,null,0.193000003695488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOMA 221    22.000-N\",1291,2.299999952316284,0.0,null,null,3.421000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 221    22.000-P\",1291,1.976999998092651,0.0,null,null,2.240999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 221    22.000-QP\",1291,1.645999908447266,0.0,null,null,2.447000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 223    22.000-B\",1292,0.0,0.0,null,null,0.193000003695488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOMA 223    22.000-N\",1292,2.299999952316284,0.0,null,null,3.421000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 223    22.000-P\",1292,1.976999998092651,0.0,null,null,2.240999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 223    22.000-QP\",1292,1.645999908447266,0.0,null,null,2.447000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 221    22.000-B\",1293,0.0,0.0,null,null,0.34799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOML 221    22.000-N\",1293,4.033999919891357,0.0,null,null,5.999000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 221    22.000-P\",1293,7.439000129699707,0.0,null,null,8.434000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 221    22.000-QP\",1293,0.995000004768372,0.0,null,null,1.480000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 222    22.000-B\",1294,0.0,0.0,null,null,0.34799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOML 222    22.000-N\",1294,4.033999919891357,0.0,null,null,5.999000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 222    22.000-P\",1294,7.439000129699707,0.0,null,null,8.434000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 222    22.000-QP\",1294,0.995000004768372,0.0,null,null,1.480000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOML 351    35.000-O\",1295,1.236999988555908,0.0,null,null,6.25600004196167,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORE 221    22.000-B\",1300,0.0,0.0,null,null,0.103000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KORE 221    22.000-N\",1300,0.977999985218048,0.0,null,null,1.455000042915344,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 221    22.000-P\",1300,1.345999956130981,0.0,null,null,1.526000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 221    22.000-QP\",1300,0.101000003516674,0.0,null,null,0.150000005960464,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 222    22.000-B\",1301,0.0,0.0,null,null,0.150000005960464,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KORE 222    22.000-N\",1301,1.419000029563904,0.0,null,null,2.111000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 222    22.000-P\",1301,1.95199990272522,0.0,null,null,2.213000059127808,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 222    22.000-QP\",1301,0.145999997854233,0.0,null,null,0.216999992728233,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORE 251    2.5000-V1\",1302,5.199999809265137,0.0,null,null,7.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORE 251    2.5000-V2\",1302,5.199999809265137,0.0,null,null,7.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORE 252    2.5000-V3\",1303,5.0,0.100000001490116,null,null,7.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORE 252    2.5000-V4\",1303,5.0,0.100000001490116,null,null,7.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORM 221    22.000-B\",1304,0.0,0.0,null,null,0.796000003814697,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KORM 221    22.000-N\",1304,9.46399974822998,0.0,null,null,14.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORM 221    22.000-O\",1304,0.210999995470047,0.0,null,null,1.065000057220459,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KORM 221    22.000-P\",1304,14.064000129699707,0.0,null,null,15.944999694824219,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORM 221    22.000-QP\",1304,2.746999979019165,0.0,null,null,4.085000038146973,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KORM 221    22.000-V\",1304,0.370999991893768,0.0,null,null,0.519999980926514,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"KOTE 11A    11.000-B\",1307,0.0,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOTE 11A    11.000-N\",1307,0.587999999523163,0.0,null,null,0.874000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOTE 11A    11.000-QP\",1307,0.317999988794327,0.0,null,null,0.47299998998642,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOTE 11B    11.000-B\",1308,0.0,0.0,null,null,0.041000001132488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KOTE 11B    11.000-N\",1308,0.48199999332428,0.0,null,null,0.717000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOTE 11B    11.000-QP\",1308,0.261000007390976,0.0,null,null,0.388000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KPVK 22K    22.000-P\",1309,46.676998138427734,0.0,null,null,52.919998168945312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KPVK 22N    22.000-P\",1310,46.676998138427734,0.0,null,null,52.919998168945312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZE 221    22.000-B\",1311,0.0,0.0,null,null,0.675999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KSZE 221    22.000-N\",1311,8.039999961853027,0.0,null,null,11.956999778747559,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZE 221    22.000-O\",1311,0.052000001072884,0.0,null,null,0.263999998569489,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KSZE 221    22.000-P\",1311,8.800999641418457,0.0,null,null,9.977999687194824,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZE 221    22.000-QP\",1311,1.389999985694885,0.0,null,null,2.066999912261963,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KSZE 221    22.000-V\",1311,0.06700000166893,0.0,null,null,0.093999996781349,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"KUNSZ221    22.000-B\",1313,0.0,0.0,null,null,0.393999993801117,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KUNSZ221    22.000-N\",1313,2.885999917984009,0.0,null,null,4.291999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KUNSZ221    22.000-P\",1313,11.447999954223633,0.0,null,null,12.979000091552734,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KUNSZ221    22.000-Q\",1313,2.53646183013916,0.0,null,null,3.771873235702515,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KVSZ 351    35.000-P\",1315,17.292999267578125,0.0,null,null,19.606000900268555,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LACZ 111    11.000-B\",1318,0.0,0.0,null,null,0.034000001847744,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LACZ 111    11.000-N\",1318,0.39699998497963,0.0,null,null,0.591000020503998,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LACZ 111    11.000-QP\",1318,0.820999979972839,0.0,null,null,1.22000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LACZ 111    11.000-V\",1318,1.427999973297119,0.0,null,null,2.0,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"LAGY 11A    11.000-B\",1319,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LAGY 11A    11.000-N\",1319,1.422999978065491,0.0,null,null,2.115999937057495,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAGY 11A    11.000-P\",1319,0.043999999761581,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAGY 11A    11.000-QP\",1319,1.01199996471405,0.0,null,null,1.503999948501587,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAGY 11B    11.000-B\",1320,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LAGY 11B    11.000-N\",1320,1.417999982833862,0.0,null,null,2.108000040054321,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAGY 11B    11.000-P\",1320,0.043999999761581,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAGY 11B    11.000-QP\",1320,1.006999969482422,0.0,null,null,1.498000025749207,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LAKE 11     11.000-1\",1321,1.080000042915344,0.324000000953674,null,null,2.400000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"LAKE 11     11.000-2\",1321,1.080000042915344,0.324000000953674,null,null,2.400000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"LENT 22B    22.000-B\",1323,0.0,0.0,null,null,0.229000002145767,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LENT 22B    22.000-N\",1323,2.724999904632568,0.0,null,null,4.052000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LENT 22B    22.000-P\",1323,2.181999921798706,0.0,null,null,2.473999977111816,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LENT 22B    22.000-P1\",1323,0.705999970436096,0.0,null,null,0.800000011920929,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LENT 22B    22.000-QP\",1323,1.503000020980835,0.0,null,null,2.234999895095825,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LETA 22A    22.000-B\",1326,0.0,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LETA 22A    22.000-N\",1326,7.314000129699707,0.0,null,null,10.876999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LETA 22A    22.000-P\",1326,13.82499885559082,0.0,null,null,15.673999786376953,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LETA 22A    22.000-Q\",1326,2.765024662017822,0.0,null,null,4.11178731918335,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 223    22.000-B\",1329,0.0,0.0,null,null,0.509999990463257,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LITR 223    22.000-N\",1329,6.058000087738037,0.0,null,null,9.008000373840332,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 223    22.000-P\",1329,3.142999887466431,0.0,null,null,3.563999891281128,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 223    22.000-QP\",1329,3.144999980926514,0.0,null,null,4.677000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 351    35.000-B\",1330,0.0,0.0,null,null,0.143999993801117,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LITR 351    35.000-N\",1330,1.716000080108643,0.0,null,null,2.551000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 351    35.000-P\",1330,0.967999994754791,0.0,null,null,1.097000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 351    35.000-QP\",1330,0.721000015735626,0.0,null,null,1.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 353    35.000-B\",1332,0.0,0.0,null,null,0.143999993801117,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LITR 353    35.000-N\",1332,1.716000080108643,0.0,null,null,2.551000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 353    35.000-QP\",1332,0.721000015735626,0.0,null,null,1.072999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LORI 221    22.000-B\",1333,0.0,0.0,null,null,1.266999959945679,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LORI 221    22.000-N\",1333,11.98900032043457,0.0,null,null,17.826999664306641,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LORI 221    22.000-P\",1333,10.767999649047852,0.0,null,null,12.208999633789062,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LORI 221    22.000-QP\",1333,8.904999732971191,0.0,null,null,13.241999626159668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAFU 221    22.000-B\",1336,0.0,0.0,null,null,0.619000017642975,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MAFU 221    22.000-N\",1336,4.538000106811523,0.0,null,null,6.749000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAFU 221    22.000-P\",1336,9.145999908447266,0.0,null,null,10.369000434875488,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAFU 221    22.000-Q\",1336,11.491437911987305,0.0,null,null,17.089469909667969,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAFU 221    22.000-V\",1336,0.113999992609024,0.0,null,null,0.159999996423721,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"MARC 221    22.000-B\",1338,0.0,0.0,null,null,0.53600001335144,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MARC 221    22.000-N\",1338,6.217000007629395,0.0,null,null,9.244999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MARC 221    22.000-P\",1338,13.628000259399414,0.0,null,null,15.449999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MARC 221    22.000-QP\",1338,2.835000038146973,0.0,null,null,4.216000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MDEL 111    11.000-B\",1340,0.0,0.0,null,null,0.945999979972839,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MDEL 111    11.000-N\",1340,8.951000213623047,0.0,null,null,13.310000419616699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MDEL 111    11.000-O\",1340,0.098000004887581,0.0,null,null,0.495999991893768,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MDEL 111    11.000-P\",1340,13.362000465393066,0.0,null,null,15.149999618530273,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MDEL 111    11.000-QP\",1340,2.224999904632568,0.0,null,null,3.309000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 221    22.000-B\",1342,0.0,0.0,null,null,0.342000007629394,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MESZ 221    22.000-N\",1342,3.230000019073486,0.0,null,null,4.803999900817871,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 221    22.000-O\",1342,0.662999987602234,0.0,null,null,3.351000070571899,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MESZ 221    22.000-P\",1342,4.126999855041504,0.0,null,null,4.679999828338623,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 221    22.000-QP\",1342,5.53000020980835,0.0,null,null,8.222999572753906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 222    22.000-B\",1343,0.0,0.0,null,null,0.46399998664856,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MESZ 222    22.000-N\",1343,4.390999794006348,0.0,null,null,6.528999805450439,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 222    22.000-P\",1343,5.610000133514404,0.0,null,null,6.360000133514404,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZ 222    22.000-QP\",1343,7.515999794006348,0.0,null,null,11.177000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MESZGM11    11.000-G1\",1345,0.532000005245209,0.0,null,null,3.799999952316284,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MESZGM11    11.000-G2\",1345,0.532000005245209,0.0,null,null,3.799999952316284,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MFOL 22A    22.000-B\",1346,0.0,0.0,null,null,1.077000021934509,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MFOL 22A    22.000-N\",1346,12.758000373840332,0.0,null,null,18.972000122070312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MFOL 22A    22.000-P\",1346,0.087999999523163,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MFOL 22A    22.000-QP\",1346,2.08299994468689,0.0,null,null,3.098000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MIFU K60    6.0000-1\",1350,2.690000057220459,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MITA 61     6.0000-11\",1351,0.0,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MITA 61     6.0000-12\",1351,0.0,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MITA 62     6.0000-21\",1352,0.0,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MITA 62     6.0000-22\",1352,0.0,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MITA 62     6.0000-23\",1352,0.0,0.0,null,null,4.849999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MKOV 221    22.000-B\",1355,0.0,0.0,null,null,1.282999992370606,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MKOV 221    22.000-N\",1355,12.13700008392334,0.0,null,null,18.048000335693359,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MKOV 221    22.000-P\",1355,11.784000396728516,0.0,null,null,13.361000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MKOV 221    22.000-QP\",1355,11.949000358581543,0.0,null,null,17.767999649047852,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MNYU 111    11.000-B\",1358,0.0,0.0,null,null,0.133000001311302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MNYU 111    11.000-N\",1358,1.254999995231628,0.0,null,null,1.866000056266785,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MNYU 111    11.000-O\",1358,1.16100001335144,0.0,null,null,5.86899995803833,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MNYU 223    22.000-B\",1361,0.0,0.0,null,null,0.751999974250794,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MNYU 223    22.000-N\",1361,7.111999988555908,0.0,null,null,10.574999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MNYU 223    22.000-P\",1361,1.195999979972839,0.0,null,null,1.355999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MNYU 223    22.000-P1\",1361,0.0,0.0,null,null,0.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MNYU 223    22.000-QP\",1361,2.180999994277954,0.0,null,null,3.243000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOFA 11     11.000-QP\",1362,5.380000114440918,0.0,null,null,8.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 111    11.000-B\",1363,0.0,0.0,null,null,0.189999997615814,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 111    11.000-N\",1363,2.203999996185303,0.0,null,null,3.278000116348267,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 111    11.000-O\",1363,0.098999999463558,0.0,null,null,0.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MOHA 111    11.000-P\",1363,2.549000024795532,0.0,null,null,2.888999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 111    11.000-QP\",1363,0.691999971866608,0.0,null,null,1.029999971389771,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 113    11.000-B\",1365,0.0,0.0,null,null,0.189999997615814,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 113    11.000-N\",1365,2.203999996185303,0.0,null,null,3.278000116348267,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 113    11.000-P\",1365,2.549000024795532,0.0,null,null,2.888999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 113    11.000-QP\",1365,0.691999971866608,0.0,null,null,1.029999971389771,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 221    22.000-B\",1366,0.0,0.0,null,null,0.512000024318695,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 221    22.000-N\",1366,5.931000232696533,0.0,null,null,8.819999694824219,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 221    22.000-P\",1366,8.406999588012695,0.0,null,null,9.531999588012695,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 221    22.000-QP\",1366,2.581000089645386,0.0,null,null,3.838000059127808,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 223    22.000-B\",1368,0.0,0.0,null,null,0.512000024318695,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 223    22.000-N\",1368,5.931000232696533,0.0,null,null,8.819999694824219,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 223    22.000-P\",1368,8.406999588012695,0.0,null,null,9.531999588012695,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 223    22.000-QP\",1368,2.581000089645386,0.0,null,null,3.838000059127808,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOL1 6B     6.0000-P1\",1370,5.468400001525879,0.0,null,null,6.199999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOR  221    22.000-B\",1377,0.0,0.0,null,null,0.660000026226044,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOR  221    22.000-N\",1377,7.850000381469726,0.0,null,null,11.673999786376953,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOR  221    22.000-O\",1377,0.360000014305115,0.0,null,null,1.817999958992004,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MOR  221    22.000-P\",1377,3.291000127792358,0.0,null,null,3.730999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOR  221    22.000-QP\",1377,3.055999994277954,0.0,null,null,4.545000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOR  221    22.000-R\",1377,0.351000010967255,0.0,null,null,0.839999973773956,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"MOR  221    22.000-W\",1377,6.038000106811523,0.0,null,null,7.800000190734863,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MOVR 115    11.000-B\",1379,0.0,0.0,null,null,0.300999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOVR 115    11.000-N\",1379,3.58299994468689,0.0,null,null,5.328000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 115    11.000-P\",1379,7.839000225067139,0.0,null,null,8.88700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 115    11.000-QP\",1379,1.416000008583069,0.0,null,null,2.105999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 115    11.000-QR\",1379,0.121999993920326,0.0,null,null,0.291999995708466,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"MOVR 116    11.000-B\",1380,0.0,0.0,null,null,0.300999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOVR 116    11.000-N\",1380,3.58299994468689,0.0,null,null,5.328000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 116    11.000-P\",1380,7.839000225067139,0.0,null,null,8.88700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 116    11.000-QP\",1380,1.416000008583069,0.0,null,null,2.105999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 225    22.000-B\",1381,0.0,0.0,null,null,0.453000009059906,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOVR 225    22.000-N\",1381,5.382999897003174,0.0,null,null,8.005000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 225    22.000-P\",1381,0.702000021934509,0.0,null,null,0.796000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 225    22.000-QP\",1381,1.968000054359436,0.0,null,null,2.926000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 225    22.000-V\",1381,1.090000033378601,0.0,null,null,1.527999997138977,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"MOVR 225    22.000-W\",1381,3.871000289916992,0.0,null,null,5.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MOVR 226    22.000-B\",1382,0.0,0.0,null,null,0.453000009059906,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOVR 226    22.000-N\",1382,5.382999897003174,0.0,null,null,8.005000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 226    22.000-P\",1382,0.702000021934509,0.0,null,null,0.796000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 226    22.000-QP\",1382,1.968000054359436,0.0,null,null,2.926000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 226    22.000-V\",1382,1.090000033378601,0.0,null,null,1.527999997138977,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"MOVR 226    22.000-W\",1382,3.871000289916992,0.0,null,null,5.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MSZAL221    22.000-B\",1383,0.0,0.0,null,null,1.641999959945679,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MSZAL221    22.000-G\",1383,0.237000018358231,0.0,null,null,1.5,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"MSZAL221    22.000-N\",1383,12.031999588012695,0.0,null,null,17.892000198364258,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MSZAL221    22.000-P\",1383,25.033000946044922,0.0,null,null,28.381000518798828,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MSZAL221    22.000-Q\",1383,2.633747577667236,0.0,null,null,3.916043996810913,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MSZE 221    22.000-W1\",1385,18.579000473022461,-4.184999942779541,null,null,24.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MSZE 222    22.000-W2\",1386,15.482001304626465,-2.052000045776367,null,null,20.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MTIM 352    35.000-QP\",1388,2.555000066757202,0.0,null,null,3.799999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTUR 221    22.000-B\",1389,0.0,0.0,null,null,0.90200001001358,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MTUR 221    22.000-G\",1389,0.082999996840954,0.0,null,null,0.526000022888184,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"MTUR 221    22.000-N\",1389,6.610000133514404,0.0,null,null,9.829000473022461,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTUR 221    22.000-P\",1389,15.232999801635742,0.0,null,null,17.270000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTUR 221    22.000-Q\",1389,3.144790887832642,0.0,null,null,4.676747798919678,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 221    22.000-B\",1393,0.0,0.0,null,null,0.197999998927116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NADU 221    22.000-N\",1393,1.450000047683716,0.0,null,null,2.155999898910522,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 221    22.000-P\",1393,0.03999999910593,0.0,null,null,0.171000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 221    22.000-Q\",1393,1.206108689308166,0.0,null,null,1.793339371681213,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 223    22.000-B\",1394,0.0,0.0,null,null,0.197999998927116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NADU 223    22.000-N\",1394,1.450000047683716,0.0,null,null,2.155999898910522,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 223    22.000-P\",1394,0.150999993085861,0.0,null,null,0.171000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NADU 223    22.000-Q\",1394,1.206108689308166,0.0,null,null,1.793339371681213,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NAGK 221    22.000-B\",1395,0.0,0.0,null,null,1.328999996185303,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NAGK 221    22.000-N\",1395,12.570999145507812,0.0,null,null,18.693000793457031,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NAGK 221    22.000-O\",1395,0.448000013828278,0.0,null,null,2.265000104904175,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"NAGK 221    22.000-P\",1395,24.961000442504883,0.0,null,null,28.299999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NAGK 221    22.000-QP\",1395,6.888999938964844,0.0,null,null,10.243000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NBAT 221    22.000-B\",1399,0.0,0.0,null,null,0.510999977588654,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NBAT 221    22.000-N\",1399,4.835000038146973,0.0,null,null,7.190000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NBAT 221    22.000-P\",1399,15.546999931335449,0.0,null,null,17.62700080871582,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NBAT 221    22.000-QP\",1399,3.615999937057495,0.0,null,null,5.376999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NBAT 221    22.000-R\",1399,0.206999987363815,0.0,null,null,0.495000004768372,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"NEPL 111    11.000-B\",1401,0.0,0.0,null,null,0.105999998748302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NEPL 111    11.000-N\",1401,1.254999995231628,0.0,null,null,1.866999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NEPL 111    11.000-O\",1401,1.126999974250793,0.337999999523163,null,null,5.696000099182129,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"NEPL 111    11.000-P\",1401,0.115000002086163,0.0,null,null,0.130999997258186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NEPL 111    11.000-QP\",1401,2.263000011444092,0.0,null,null,3.365000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NEPL 112    11.000-B\",1402,0.0,0.0,null,null,0.105999998748302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NEPL 112    11.000-N\",1402,1.254999995231628,0.0,null,null,1.866999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NEPL 112    11.000-P\",1402,0.115000002086163,0.0,null,null,0.130999997258186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NEPL 112    11.000-QP\",1402,2.263000011444092,0.0,null,null,3.365000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 112    11.000-B\",1405,0.0,0.0,null,null,0.090000003576279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NKAN 112    11.000-N\",1405,1.046000003814697,0.0,null,null,1.554999947547913,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 112    11.000-P\",1405,1.756999969482422,0.0,null,null,1.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 112    11.000-QP\",1405,1.491999983787537,0.0,null,null,2.219000101089478,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 114    11.000-B\",1406,0.0,0.0,null,null,0.090000003576279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NKAN 114    11.000-N\",1406,1.046000003814697,0.0,null,null,1.554999947547913,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 114    11.000-P\",1406,1.756999969482422,0.0,null,null,1.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 114    11.000-QP\",1406,1.491999983787537,0.0,null,null,2.219000101089478,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 221    22.000-B\",1407,0.0,0.0,null,null,0.837000012397766,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NKAN 221    22.000-N\",1407,9.699999809265137,0.0,null,null,14.425000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 221    22.000-P\",1407,7.777000427246094,0.0,null,null,8.817000389099121,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 221    22.000-QP\",1407,3.206000089645386,0.0,null,null,4.76800012588501,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NKAN 221    22.000-R\",1407,0.170000001788139,0.0,null,null,0.407999992370606,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"NOGR 222    22.000-B\",1410,0.0,0.0,null,null,0.379999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NOGR 222    22.000-N\",1410,3.590999841690064,0.0,null,null,5.340000152587891,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NOGR 222    22.000-P\",1410,8.807000160217285,0.0,null,null,9.986000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NOGR 222    22.000-R\",1410,0.208000004291534,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"NTAD 221    22.000-B\",1411,0.0,0.0,null,null,0.402999997138977,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NTAD 221    22.000-N\",1411,4.676000118255615,0.0,null,null,6.953999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NTAD 221    22.000-O\",1411,0.064000003039837,0.0,null,null,0.324000000953674,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"NTAD 221    22.000-P\",1411,11.064000129699707,0.0,null,null,12.543999671936035,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NTAD 221    22.000-QP\",1411,3.805000066757202,0.0,null,null,5.658999919891357,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NVAR 111    11.000-B\",1413,0.0,0.0,null,null,0.400999993085861,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NVAR 111    11.000-N\",1413,4.769000053405762,0.0,null,null,7.092000007629395,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NVAR 111    11.000-QP\",1413,1.802000045776367,0.0,null,null,2.680000066757202,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYAD 221    22.000-B\",1415,0.0,0.0,null,null,1.083999991416931,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYAD 221    22.000-N\",1415,7.941999912261963,0.0,null,null,11.810000419616699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYAD 221    22.000-P\",1415,8.968000411987305,0.0,null,null,10.168000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYAD 221    22.000-Q\",1415,3.980510234832764,0.0,null,null,5.919192314147949,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYBO 223    22.000-B\",1418,0.0,0.0,null,null,0.514999985694885,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYBO 223    22.000-N\",1418,3.772000312805176,0.0,null,null,5.609000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYBO 223    22.000-P\",1418,22.149999618530273,0.0,null,null,25.11199951171875,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYBO 223    22.000-Q\",1418,1.14281439781189,0.0,null,null,1.699570059776306,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYEK 221    22.000-B\",1419,0.0,0.0,null,null,0.77999997138977,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYEK 221    22.000-N\",1419,7.37399959564209,0.0,null,null,10.965999603271484,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYEK 221    22.000-P\",1419,23.174999237060547,0.0,null,null,26.275999069213867,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYEK 221    22.000-QP\",1419,2.506999969482422,0.0,null,null,3.726999998092651,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYEK 221    22.000-R\",1419,0.614000022411346,0.0,null,null,1.47000002861023,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"NYEK 221    22.000-W\",1419,0.193000003695488,0.0,null,null,0.25,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"NYID 111    11.000-B\",1423,0.0,0.0,null,null,1.304999947547913,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYID 111    11.000-G\",1423,0.870000004768372,0.0,null,null,5.5,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"NYID 111    11.000-N\",1423,9.562999725341797,0.0,null,null,14.220999717712402,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYID 111    11.000-P\",1423,0.782000005245209,0.0,null,null,0.887000024318695,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYID 111    11.000-Q\",1423,1.36317241191864,0.0,null,null,2.027762889862061,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK111    11.000-B\",1425,0.0,0.0,null,null,0.321999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRK111    11.000-G\",1425,0.546000003814697,0.567487835884094,null,null,3.450000047683716,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"NYIRK111    11.000-N\",1425,1.991000056266785,0.001000000047497,null,null,2.961999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK111    11.000-P\",1425,0.043999999761581,0.001000000047497,null,null,0.050000000745058,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK111    11.000-Q\",1425,0.236767694354057,0.001000000047497,null,null,0.351635187864304,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK113    11.000-B\",1426,0.0,-0.001000000047497,null,null,0.321999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRK113    11.000-N\",1426,1.991000056266785,-0.001000000047497,null,null,2.961999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK113    11.000-P\",1426,0.043999999761581,-0.001000000047497,null,null,0.050000000745058,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK113    11.000-Q\",1426,0.236767694354057,-0.001000000047497,null,null,0.351635187864304,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIP 221    22.000-B\",1430,0.0,0.0,null,null,0.298000007867813,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIP 221    22.000-N\",1430,2.184999942779541,0.0,null,null,3.25,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIP 221    22.000-Q\",1430,3.231527328491211,0.0,null,null,4.805680751800537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB221    22.000-B\",1432,0.0,0.0,null,null,0.624000012874603,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRB221    22.000-N\",1432,4.568999767303467,0.0,null,null,6.794000148773193,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB221    22.000-P\",1432,7.623000621795654,0.0,null,null,8.642000198364258,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB221    22.000-Q\",1432,3.67107105255127,0.0,null,null,5.458550453186035,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB222    22.000-B\",1433,0.0,0.0,null,null,0.624000012874603,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRB222    22.000-G1\",1433,0.32600000500679,0.0,null,null,2.062000036239624,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"NYIRB222    22.000-G2\",1433,0.47800001502037,0.0,null,null,3.020999908447266,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"NYIRB222    22.000-N\",1433,4.568999767303467,0.0,null,null,6.794000148773193,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB222    22.000-P\",1433,7.623000621795654,0.0,null,null,8.642000198364258,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB222    22.000-Q\",1433,3.67107105255127,0.0,null,null,5.458550453186035,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS221    22.000-B\",1434,0.0,0.0,null,null,2.305999994277954,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRS221    22.000-G2\",1434,0.20890000462532,0.0,null,null,0.629999995231628,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"NYIRS221    22.000-G3\",1434,0.24600000679493,0.350325703620911,null,null,1.554000020027161,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"NYIRS221    22.000-N\",1434,16.895000457763672,0.0,null,null,25.125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS221    22.000-P\",1434,8.800000190734863,0.0,null,null,9.97700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS221    22.000-Q\",1434,1.665578842163086,0.0,null,null,2.477855920791626,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS222    22.000-B\",1435,0.0,0.0,null,null,2.305999994277954,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYIRS222    22.000-N\",1435,16.895000457763672,0.0,null,null,25.125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS222    22.000-P\",1435,8.800000190734863,0.0,null,null,9.97700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRS222    22.000-Q\",1435,1.665578842163086,0.0,null,null,2.477855920791626,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYLE 221    22.000-G\",1439,1.273000001907349,0.0,null,null,8.043000221252441,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"NYLE 221    22.000-P\",1439,1.455000042915344,0.0,null,null,1.649999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYLE 222    22.000-P\",1440,1.455000042915344,0.0,null,null,1.649999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYUF 351    35.000-QP\",1441,4.034999847412109,0.0,null,null,6.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 222    22.000-B\",1444,0.0,0.0,null,null,0.20100000500679,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORIP 222    22.000-N\",1444,2.388999938964844,0.0,null,null,3.552999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 222    22.000-P\",1444,0.206999987363815,0.0,null,null,0.234999999403954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 222    22.000-QP\",1444,1.282999992370606,0.0,null,null,1.906999945640564,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 223    22.000-B\",1445,0.0,0.0,null,null,0.20100000500679,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORIP 223    22.000-N\",1445,2.388999938964844,0.0,null,null,3.552999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 223    22.000-P\",1445,0.206999987363815,0.0,null,null,0.234999999403954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 223    22.000-QP\",1445,1.282999992370606,0.0,null,null,1.906999945640564,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 351    35.000-B\",1446,0.0,0.0,null,null,0.035999998450279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORIP 351    35.000-N\",1446,0.429000020027161,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 351    35.000-QP\",1446,0.407999992370606,0.0,null,null,0.606000006198883,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 353    35.000-B\",1447,0.0,0.0,null,null,0.035999998450279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORIP 353    35.000-G\",1447,0.629999995231628,0.0,null,null,3.186000108718872,1.0,false,null,false,null,true,\"GASOCGTNEW\",true,\"GASOCGTNEW\"],[\"ORIP 353    35.000-N\",1447,0.429000020027161,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 353    35.000-QP\",1447,0.407999992370606,0.0,null,null,0.606000006198883,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDC 61     6.0000-ST\",1450,1.100000023841858,0.0,null,null,4.800000190734863,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"OZDE 221    22.000-B\",1452,0.0,0.0,null,null,0.300999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"OZDE 221    22.000-N\",1452,2.842999935150146,0.0,null,null,4.228000164031982,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 221    22.000-O\",1452,1.542999982833862,0.0,null,null,7.800000190734863,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"OZDE 221    22.000-P\",1452,2.71399998664856,0.0,null,null,3.078000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 221    22.000-P5\",1452,0.0,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 221    22.000-QP\",1452,1.613999843597412,0.0,null,null,2.400000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 222    22.000-B\",1453,0.0,0.0,null,null,0.167999997735024,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"OZDE 222    22.000-N\",1453,1.592000007629394,0.0,null,null,2.367000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 222    22.000-P\",1453,1.519999980926514,0.0,null,null,1.723000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OZDE 222    22.000-QP\",1453,0.903999984264374,0.0,null,null,1.343999981880188,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD221    22.000-B\",1460,0.0,0.0,null,null,0.448000013828278,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAKSD221    22.000-N\",1460,5.196000099182129,0.0,null,null,7.72700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD221    22.000-P\",1460,6.528999805450439,0.0,null,null,7.402999877929688,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD221    22.000-QP\",1460,0.9200000166893,0.0,null,null,1.368000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD221    22.000-R\",1460,0.426999986171722,0.0,null,null,1.021000027656555,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"PAKSD222    22.000-B\",1461,0.0,0.0,null,null,0.448000013828278,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAKSD222    22.000-N\",1461,5.196000099182129,0.0,null,null,7.72700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD222    22.000-P\",1461,6.528999805450439,0.0,null,null,7.402999877929688,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD222    22.000-QP\",1461,0.9200000166893,0.0,null,null,1.368000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PANK 222    22.000-B\",1463,0.0,0.0,null,null,0.263000011444092,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PANK 222    22.000-N\",1463,3.122999906539917,0.0,null,null,4.644000053405762,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PANK 222    22.000-QP\",1463,3.032000064849854,0.0,null,null,4.508999824523926,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 113    11.000-B\",1464,0.0,0.0,null,null,0.151999995112419,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAPA 113    11.000-N\",1464,1.80299985408783,0.0,null,null,2.680999994277954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 113    11.000-QP\",1464,0.785000085830688,0.0,null,null,1.167999982833862,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 221    22.000-B\",1465,0.0,0.0,null,null,0.228000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAPA 221    22.000-N\",1465,2.711999893188476,0.0,null,null,4.032999992370605,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 221    22.000-P\",1465,3.680000066757202,0.0,null,null,4.171999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 221    22.000-QP\",1465,1.355999946594238,0.0,null,null,2.016000032424927,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 221    22.000-W\",1465,1.098000049591064,0.0,null,null,1.417999982833862,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"PAPA 222    22.000-B\",1466,0.0,0.0,null,null,0.228000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAPA 222    22.000-N\",1466,2.711999893188476,0.0,null,null,4.032999992370605,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 222    22.000-P\",1466,3.680000066757202,0.0,null,null,4.171999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 222    22.000-QP\",1466,1.355999946594238,0.0,null,null,2.016000032424927,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 222    22.000-W\",1466,0.450999975204468,0.0,null,null,0.582000017166138,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"PAPA 351    35.000-N\",1467,0.621999979019165,0.0,null,null,0.925999999046326,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 351    35.000-QR\",1467,0.020999999716878,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"PAPA 352    35.000-N\",1468,0.621999979019165,0.0,null,null,0.925999999046326,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE351    35.000-B\",1471,0.0,0.0,null,null,0.377000004053116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PECSE351    35.000-N\",1471,4.372000217437744,0.0,null,null,6.501999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE351    35.000-P\",1471,4.409999847412109,0.0,null,null,5.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE351    35.000-QP\",1471,0.551999986171722,0.0,null,null,0.820999979972839,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE352    35.000-B\",1472,0.0,0.0,null,null,0.377000004053116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PECSE352    35.000-N\",1472,4.372000217437744,0.0,null,null,6.501999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE352    35.000-P\",1472,4.409999847412109,0.0,null,null,5.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSE352    35.000-QP\",1472,0.551999986171722,0.0,null,null,0.820999979972839,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSK111    11.000-B\",1473,0.0,0.0,null,null,0.400000005960464,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PECSK111    11.000-BT\",1473,0.0,0.0,null,null,0.032999999821186,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PECSK111    11.000-N\",1473,4.632999897003174,0.0,null,null,6.889999866485596,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSK111    11.000-P\",1473,1.447000026702881,0.0,null,null,1.639999985694885,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECSK111    11.000-QP\",1473,0.851000010967255,0.0,null,null,1.266000032424927,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PERZ 11A    11.000-O\",1475,0.210999995470047,0.063000001013279,null,null,1.065000057220459,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"PERZ 11B    11.000-B\",1476,0.0,0.0,null,null,0.679000020027161,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PERZ 11B    11.000-N\",1476,8.041000366210938,0.0,null,null,11.958000183105469,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PERZ 11B    11.000-P\",1476,1.100000023841858,0.0,null,null,1.246999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PERZ 11B    11.000-QP\",1476,0.882999956607819,0.0,null,null,1.314000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLAD 221    22.000-B\",1477,0.0,0.0,null,null,0.667999982833862,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PLAD 221    22.000-G\",1477,0.222000017762184,0.0,null,null,1.399999976158142,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"PLAD 221    22.000-N\",1477,4.89300012588501,0.0,null,null,7.276999950408936,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLAD 221    22.000-P\",1477,13.600000381469726,0.0,null,null,15.418999671936035,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLAD 221    22.000-Q\",1477,1.773413419723511,0.0,null,null,2.637263774871826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11D    11.000-B\",1480,0.0,0.0,null,null,0.442999988794327,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PLOR 11D    11.000-N\",1480,5.248000144958496,0.0,null,null,7.803999900817871,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11D    11.000-P\",1480,0.432000041007996,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11D    11.000-QP\",1480,1.555999994277954,0.0,null,null,2.313999891281128,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11E    11.000-B\",1481,0.0,0.0,null,null,0.507000029087067,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PLOR 11E    11.000-N\",1481,5.999000072479248,0.0,null,null,8.920999526977539,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11E    11.000-P\",1481,0.493999987840652,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PLOR 11E    11.000-QP\",1481,1.779000043869018,0.0,null,null,2.644999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POLG 223    22.000-B\",1485,0.0,0.0,null,null,0.435999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"POLG 223    22.000-G\",1485,1.187000036239624,4.314146041870117,null,null,7.5,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"POLG 223    22.000-N\",1485,3.192999839782715,0.0,null,null,4.749000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POLG 223    22.000-P\",1485,5.907999992370606,0.0,null,null,6.698999881744385,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POLG 223    22.000-Q\",1485,1.970329165458679,0.0,null,null,2.930293321609497,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22A    22.000-B\",1486,0.0,0.0,null,null,0.847000002861023,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"POMZ 22A    22.000-N\",1486,10.038000106811523,0.0,null,null,14.927000045776367,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22A    22.000-P\",1486,0.354000002145767,0.0,null,null,0.40200001001358,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22A    22.000-QO\",1486,0.180000007152557,0.0,null,null,0.200000002980232,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"POMZ 22A    22.000-QP\",1486,0.607999980449676,0.0,null,null,0.90499997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22B    22.000-B\",1487,0.0,0.0,null,null,1.574000000953674,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"POMZ 22B    22.000-N\",1487,18.649999618530274,0.0,null,null,27.732000350952148,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22B    22.000-P\",1487,0.657999992370606,0.0,null,null,0.745999991893768,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POMZ 22B    22.000-QP\",1487,1.129999995231628,0.0,null,null,1.680999994277954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PUMA 111    11.000-B\",1489,0.0,0.0,null,null,1.00600004196167,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PUMA 111    11.000-N\",1489,11.656000137329102,0.0,null,null,17.333000183105469,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PUMA 111    11.000-O\",1489,0.368999987840652,0.0,null,null,1.863999962806702,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"PUMA 111    11.000-P\",1489,10.187000274658203,0.0,null,null,11.550000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PUMA 111    11.000-QP\",1489,2.391000032424927,0.0,null,null,3.555000066757202,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22A    22.000-B\",1492,0.0,0.0,null,null,0.509999990463257,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RACK 22A    22.000-N\",1492,6.041999816894531,0.0,null,null,8.984999656677246,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22A    22.000-P\",1492,4.159999847412109,0.0,null,null,4.716000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22A    22.000-QP\",1492,2.459000110626221,0.0,null,null,3.657000064849854,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22A    22.000-R\",1492,1.225000023841858,0.368000000715256,null,null,2.931999921798706,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"RACK 22A    22.000-V\",1492,1.0,0.0,null,null,1.401000022888184,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"RACK 22B    22.000-B\",1493,0.0,0.0,null,null,0.446999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RACK 22B    22.000-N\",1493,5.298999786376953,0.0,null,null,7.880000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22B    22.000-P\",1493,3.64799976348877,0.0,null,null,4.136000156402588,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22B    22.000-QP\",1493,2.157000064849854,0.0,null,null,3.207000017166138,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RAFU 11K    11.000-1\",1494,1.799999952316284,0.540000021457672,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"RAFU 11K    11.000-2\",1494,1.799999952316284,0.540000021457672,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"RAFU 11K    11.000-3\",1494,1.799999952316284,0.540000021457672,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"RAFU 11K    11.000-BT\",1494,0.0,0.0,null,null,0.405000001192093,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RAKH 221    22.000-B\",1495,0.0,0.0,null,null,0.312000006437302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RAKH 221    22.000-N\",1495,3.704999685287476,0.0,null,null,5.508999824523926,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RAKH 221    22.000-P\",1495,31.940000534057617,0.0,null,null,36.212001800537109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RAKH 221    22.000-QP\",1495,2.019999980926514,0.0,null,null,3.005000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RECS 221    22.000-B\",1497,0.0,0.0,null,null,0.217999994754791,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RECS 221    22.000-N\",1497,2.065999984741211,0.0,null,null,3.072000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RECS 221    22.000-P\",1497,2.628000020980835,0.0,null,null,2.979000091552734,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RECS 221    22.000-QP\",1497,0.395000040531158,0.0,null,null,0.587000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RETS 221    22.000-B\",1498,0.0,0.0,null,null,0.555000007152557,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RETS 221    22.000-N\",1498,5.245999813079834,0.0,null,null,7.801000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RETS 221    22.000-P\",1498,17.736000061035156,0.0,null,null,20.108999252319336,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RETS 221    22.000-QP\",1498,10.060000419616699,0.0,null,null,14.958999633789062,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 111    11.000-B\",1500,0.0,0.0,null,null,0.331000000238419,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RFAL 111    11.000-N\",1500,3.917999982833862,0.0,null,null,5.827000141143799,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 111    11.000-O\",1500,0.270000010728836,0.081000000238419,null,null,1.363999962806702,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"RFAL 111    11.000-P\",1500,0.126000002026558,0.0,null,null,0.142000004649162,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 111    11.000-QP\",1500,0.764999985694885,0.0,null,null,1.138000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 112    11.000-B\",1501,0.0,0.0,null,null,0.59799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RFAL 112    11.000-N\",1501,7.089000225067139,0.0,null,null,10.541999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 112    11.000-P\",1501,0.226999998092651,0.0,null,null,0.257999986410141,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RFAL 112    11.000-QP\",1501,1.384999990463257,0.0,null,null,2.059000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22B    22.000-B\",1503,0.0,0.0,null,null,1.172999978065491,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RKER 22B    22.000-N\",1503,13.895000457763672,0.0,null,null,20.660999298095703,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22B    22.000-P\",1503,6.535999298095703,0.0,null,null,7.410999774932861,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22B    22.000-QP\",1503,1.963000059127808,0.0,null,null,2.920000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22C    22.000-B\",1504,0.0,0.0,null,null,1.194000005722046,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RKER 22C    22.000-N\",1504,14.149999618530273,0.0,null,null,21.040000915527344,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22C    22.000-P\",1504,6.656000137329102,0.0,null,null,7.546999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RKER 22C    22.000-QP\",1504,2.0,0.0,null,null,2.973000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ROZS 111    11.000-B\",1505,0.0,0.0,null,null,0.629999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ROZS 111    11.000-N\",1505,7.462999820709228,0.0,null,null,11.097000122070312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ROZS 111    11.000-O\",1505,0.851000010967255,0.254999995231628,null,null,4.304999828338623,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ROZS 111    11.000-P\",1505,0.405999958515167,0.0,null,null,0.46000000834465,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ROZS 111    11.000-QP\",1505,1.396000027656555,0.0,null,null,2.075999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 221    22.000-B\",1507,0.0,0.0,null,null,0.572000026702881,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SARB 221    22.000-N\",1507,6.627000331878662,0.0,null,null,9.854999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 221    22.000-O\",1507,0.123999997973442,0.0,null,null,0.625,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SARB 221    22.000-P\",1507,11.696000099182129,0.0,null,null,13.260000228881836,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 221    22.000-QP\",1507,2.151999950408936,0.0,null,null,3.200000047683716,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 221    22.000-W\",1507,0.039000000804663,0.0,null,null,0.050000000745058,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"SIKL 221    22.000-B\",1514,0.0,0.0,null,null,1.080000042915344,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SIKL 221    22.000-N\",1514,12.520000457763672,0.0,null,null,18.618000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKL 221    22.000-O\",1514,0.20600001513958,0.0,null,null,1.039999961853027,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SIKL 221    22.000-P\",1514,20.009000778198242,0.0,null,null,22.684999465942383,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKL 221    22.000-QP\",1514,1.909999966621399,0.0,null,null,2.841000080108643,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKL 221    22.000-R\",1514,0.266000002622604,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SIKO 22A    22.000-B\",1516,0.0,0.0,null,null,0.252999991178513,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SIKO 22A    22.000-N\",1516,2.927000045776367,0.0,null,null,4.35200023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22A    22.000-P\",1516,8.244000434875488,0.0,null,null,9.345999717712402,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22A    22.000-QP\",1516,0.998000025749206,0.0,null,null,1.483999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22B    22.000-B\",1517,0.0,0.0,null,null,0.252999991178513,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SIKO 22B    22.000-N\",1517,2.927000045776367,0.0,null,null,4.35200023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22B    22.000-P\",1517,8.244000434875488,0.0,null,null,9.345999717712402,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22B    22.000-QP\",1517,0.998000025749206,0.0,null,null,1.483999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 221    22.000-B\",1518,0.0,0.0,null,null,0.718999981880188,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SIOF 221    22.000-N\",1518,8.326999664306641,0.0,null,null,12.383999824523926,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 221    22.000-P\",1518,12.178999900817871,0.0,null,null,13.807999610900879,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 221    22.000-QP\",1518,1.146000027656555,0.0,null,null,1.703999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 222    22.000-B\",1519,0.0,0.0,null,null,0.718999981880188,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SIOF 222    22.000-N\",1519,8.326999664306641,0.0,null,null,12.383999824523926,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 222    22.000-O\",1519,0.231000006198883,0.0,null,null,1.169999957084656,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SIOF 222    22.000-P\",1519,12.178999900817871,0.0,null,null,13.807999610900879,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 222    22.000-QP\",1519,1.146000027656555,0.0,null,null,1.703999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIOF 222    22.000-R\",1519,0.903000056743622,0.0,null,null,2.161999940872192,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SKOV 221    22.000-B\",1521,0.0,0.0,null,null,0.291000008583069,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SKOV 221    22.000-N\",1521,3.454999923706055,0.0,null,null,5.13700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 221    22.000-P\",1521,1.419999957084656,0.0,null,null,1.610000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 221    22.000-QP\",1521,1.872999906539917,0.0,null,null,2.78600001335144,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 221    22.000-V\",1521,0.592999994754791,0.0,null,null,0.830999970436096,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SKOV 222    22.000-B\",1522,0.0,0.0,null,null,0.291000008583069,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SKOV 222    22.000-N\",1522,3.454999923706055,0.0,null,null,5.13700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 222    22.000-P\",1522,1.419999957084656,0.0,null,null,1.610000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 222    22.000-QP\",1522,1.872999906539917,0.0,null,null,2.78600001335144,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKOV 222    22.000-V\",1522,0.592999994754791,0.0,null,null,0.830999970436096,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SKOV 222    22.000-W\",1522,1.547999978065491,0.0,null,null,2.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"SOJT 221    22.000-B\",1526,0.0,0.0,null,null,0.395000010728836,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOJT 221    22.000-N\",1526,4.577000141143799,0.0,null,null,6.807000160217285,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOJT 221    22.000-P\",1526,28.518999099731445,0.0,null,null,32.333000183105469,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOJT 221    22.000-QP\",1526,1.79200005531311,0.0,null,null,2.664999961853027,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOJT 221    22.000-R\",1526,0.224000006914139,0.0,null,null,0.53600001335144,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SOLY 221    22.000-B\",1528,0.0,0.0,null,null,1.179999947547913,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOLY 221    22.000-N\",1528,13.982001304626465,0.0,null,null,20.791000366210938,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLY 221    22.000-P\",1528,0.233000010251999,0.0,null,null,0.263999998569489,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLY 221    22.000-QO\",1528,1.889999985694885,0.0,null,null,2.099999904632568,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOLY 221    22.000-QP\",1528,1.559999942779541,0.0,null,null,2.319999933242798,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLY 222    22.000-B\",1529,0.0,0.0,null,null,1.218999981880188,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOLY 222    22.000-N\",1529,14.440000534057617,0.0,null,null,21.472000122070312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLY 222    22.000-P\",1529,0.239999994635582,0.0,null,null,0.273000001907349,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOLY 222    22.000-QP\",1529,1.611999988555908,0.0,null,null,2.395999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 114    11.000-B\",1530,0.0,0.0,null,null,0.178000003099442,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOPK 114    11.000-N\",1530,2.114000082015991,0.0,null,null,3.142999887466431,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 114    11.000-O\",1530,0.001000000047497,0.0,null,null,0.00400000018999,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOPK 114    11.000-QP\",1530,1.58299994468689,0.0,null,null,2.354000091552734,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 114    11.000-R\",1530,0.0,0.0,null,null,0.001000000047497,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SOPK 115    11.000-B\",1531,0.0,0.0,null,null,0.178000003099442,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOPK 115    11.000-N\",1531,2.114000082015991,0.0,null,null,3.142999887466431,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 115    11.000-O\",1531,0.639999985694885,0.0,null,null,3.236000061035156,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOPK 115    11.000-QP\",1531,1.58299994468689,0.0,null,null,2.354000091552734,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 115    11.000-R\",1531,0.137999996542931,0.0,null,null,0.330000013113022,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SOPK 224    22.000-B\",1532,0.0,0.0,null,null,0.368999987840652,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOPK 224    22.000-N\",1532,4.383999824523926,0.0,null,null,6.519999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 224    22.000-O\",1532,0.123000003397465,0.0,null,null,0.624000012874603,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOPK 224    22.000-P\",1532,0.187000006437302,0.0,null,null,0.212999999523163,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 224    22.000-QP\",1532,0.66100001335144,0.0,null,null,0.98199999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 224    22.000-R\",1532,0.137999996542931,0.0,null,null,0.328999996185303,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SOPK 225    22.000-B\",1533,0.0,0.0,null,null,0.368999987840652,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOPK 225    22.000-N\",1533,4.383999824523926,0.0,null,null,6.519999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 225    22.000-O\",1533,0.0,0.0,null,null,0.001000000047497,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOPK 225    22.000-P\",1533,0.187000006437302,0.0,null,null,0.212999999523163,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 225    22.000-QP\",1533,0.66100001335144,0.0,null,null,0.98199999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPK 225    22.000-R\",1533,0.0,0.0,null,null,0.001000000047497,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SOPN 11D    11.000-B\",1535,0.0,0.0,null,null,0.32600000500679,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SOPN 11D    11.000-N\",1535,3.872999906539917,0.0,null,null,5.760000228881836,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOPN 11D    11.000-QP\",1535,2.967000007629394,0.0,null,null,4.413000106811523,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22A    22.000-B\",1539,0.0,0.0,null,null,1.110000014305115,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SORS 22A    22.000-N\",1539,13.156000137329102,0.0,null,null,19.562000274658203,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22A    22.000-P\",1539,4.519999980926514,0.0,null,null,5.125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22A    22.000-QP\",1539,3.27999997138977,0.0,null,null,4.877999782562256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22A    22.000-R\",1539,0.966000020503998,0.28999999165535,null,null,2.312000036239624,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SORS 22B    22.000-B\",1540,0.0,0.0,null,null,1.233000040054321,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SORS 22B    22.000-B2\",1540,0.0,0.0,null,null,3.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SORS 22B    22.000-BT\",1540,0.0,0.0,null,null,9.5,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SORS 22B    22.000-N\",1540,14.607000350952148,0.0,null,null,21.721000671386719,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22B    22.000-P\",1540,5.019000053405762,0.0,null,null,5.690000057220459,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22B    22.000-QP\",1540,3.641999959945679,0.0,null,null,5.415999889373779,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOTA 111    11.000-1\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOTA 111    11.000-2\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOTA 111    11.000-3\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOTA 111    11.000-4\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOTA 111    11.000-5\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SOTA 111    11.000-6\",1542,0.377999991178513,0.0,null,null,2.700999975204468,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"STAR 221    22.000-B\",1543,0.0,0.0,null,null,0.589999973773956,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"STAR 221    22.000-N\",1543,5.585999965667725,0.0,null,null,8.305999755859375,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"STAR 221    22.000-O\",1543,2.226000070571899,0.0,null,null,11.255999565124512,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"STAR 221    22.000-P\",1543,1.085999965667725,0.0,null,null,1.230999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"STAR 221    22.000-QP\",1543,1.998999953269958,0.0,null,null,2.973000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"STARPK11    11.000-1\",1545,1.659999966621399,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"STARPK11    11.000-2\",1545,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"STARPK11    11.000-3\",1545,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SUME 22A    22.000-B\",1546,0.0,0.0,null,null,0.312000006437302,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SUME 22A    22.000-N\",1546,3.711999893188476,0.0,null,null,5.519999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SUME 22A    22.000-P\",1546,12.328000068664551,0.0,null,null,13.97700023651123,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SUME 22A    22.000-QP\",1546,1.667999982833862,0.0,null,null,2.480999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZAE 112    11.000-1\",1549,3.449999809265137,12.034609794616699,null,null,21.799999237060547,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZARV222    22.000-B\",1553,0.0,0.0,null,null,1.098999977111816,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZARV222    22.000-G\",1553,0.660000026226044,0.0,null,null,4.170000076293945,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"SZARV222    22.000-N\",1553,8.053000450134277,0.0,null,null,11.97599983215332,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZARV222    22.000-P\",1553,3.835000038146973,-0.001000000047497,null,null,4.348000049591064,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZARV222    22.000-Q\",1553,2.207096815109253,0.0,null,null,3.281928300857544,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZARV222    22.000-V\",1553,1.45799994468689,0.0,null,null,2.04200005531311,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SZBA 221    22.000-B\",1554,0.0,0.0,null,null,0.638999998569488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZBA 221    22.000-N\",1554,7.593999862670898,0.0,null,null,11.293000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 221    22.000-P\",1554,5.689000129699707,0.0,null,null,6.449999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 221    22.000-QP\",1554,1.593000054359436,0.0,null,null,2.36899995803833,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 222    22.000-B\",1555,0.0,0.0,null,null,0.638999998569488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZBA 222    22.000-N\",1555,7.593999862670898,0.0,null,null,11.293000221252441,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 222    22.000-P\",1555,5.689000129699707,0.0,null,null,6.449999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 222    22.000-QP\",1555,1.593000054359436,0.0,null,null,2.36899995803833,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBUE11     11.000-1\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-2\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-3\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-4\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-5\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-6\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-7\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZBUE11     11.000-8\",1558,0.528999984264374,0.643223345279694,null,null,3.77999997138977,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZEC 22     22.000-B\",1559,0.0,0.0,null,null,0.352999985218048,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEC 22     22.000-N\",1559,3.335999965667725,0.0,null,null,4.960000038146973,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEC 22     22.000-P\",1559,9.697999954223633,0.0,null,null,10.996000289916992,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEC 22     22.000-P5\",1559,0.0,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEC 22     22.000-QP\",1559,0.730000019073486,0.0,null,null,1.085999965667725,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEH 221    22.000-B\",1560,0.0,0.0,null,null,0.735000014305115,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEH 221    22.000-G\",1560,0.028999999165535,0.0,null,null,0.148000001907349,1.0,false,null,false,null,true,\"GASCCGTPRES2\",true,\"GASCCGTPRES2\"],[\"SZEH 221    22.000-N\",1560,8.512999534606934,0.0,null,null,12.659999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEH 221    22.000-P\",1560,19.672000885009766,0.0,null,null,22.302999496459961,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEH 221    22.000-QP\",1560,4.962999820709228,0.0,null,null,7.380000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEH 221    22.000-R\",1560,0.209000006318092,0.0,null,null,0.5,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZEK 22A    22.000-B\",1566,0.0,0.0,null,null,0.560999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEK 22A    22.000-N\",1566,6.497000217437744,0.0,null,null,9.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22A    22.000-O\",1566,0.592999994754791,0.0,null,null,3.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZEK 22A    22.000-P\",1566,4.519000053405762,0.0,null,null,5.123000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22A    22.000-QP\",1566,1.366000056266785,0.0,null,null,2.030999898910522,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22B    22.000-B\",1567,0.0,0.0,null,null,0.560999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEK 22B    22.000-N\",1567,6.497000217437744,0.0,null,null,9.66100025177002,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22B    22.000-P\",1567,4.519000053405762,0.0,null,null,5.123000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22B    22.000-QP\",1567,1.366000056266785,0.0,null,null,2.030999898910522,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZER 221    22.000-B\",1568,0.0,0.0,null,null,1.098999977111816,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZER 221    22.000-N\",1568,10.390999794006348,0.0,null,null,15.451000213623047,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZER 221    22.000-O\",1568,0.05799999833107,0.0,null,null,0.293000012636185,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZER 221    22.000-P\",1568,5.414000034332275,0.0,null,null,6.138000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZER 221    22.000-QP\",1568,4.808000087738037,0.0,null,null,7.14900016784668,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFD 221    22.000-B\",1572,0.0,0.0,null,null,0.603999972343445,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFD 221    22.000-N\",1572,7.181999683380127,0.0,null,null,10.680000305175781,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFD 221    22.000-QP\",1572,7.092999458312988,0.0,null,null,10.546999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFE 11A    11.000-B\",1573,0.0,0.0,null,null,0.167999997735024,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFE 11A    11.000-N\",1573,2.000999927520752,0.0,null,null,2.976000070571899,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFE 11A    11.000-QP\",1573,1.531000018119812,0.0,null,null,2.276999950408936,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFE 11B    11.000-B\",1574,0.0,0.0,null,null,0.167999997735024,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFE 11B    11.000-N\",1574,2.000999927520752,0.0,null,null,2.976000070571899,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFE 11B    11.000-QP\",1574,1.531000018119812,0.0,null,null,2.276999950408936,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11A    11.000-B\",1575,0.0,0.0,null,null,0.082000002264976,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFN 11A    11.000-N\",1575,0.977999985218048,0.0,null,null,1.455000042915344,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11A    11.000-P\",1575,4.401000022888184,0.0,null,null,4.989999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11A    11.000-QP\",1575,0.51800000667572,0.0,null,null,0.769999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11B    11.000-B\",1576,0.0,0.0,null,null,0.082000002264976,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFN 11B    11.000-N\",1576,0.977999985218048,0.0,null,null,1.455000042915344,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11B    11.000-P\",1576,4.401000022888184,0.0,null,null,4.989999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFN 11B    11.000-QP\",1576,0.51800000667572,0.0,null,null,0.769999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 221    22.000-B\",1577,0.0,0.0,null,null,0.742999970912933,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFV 221    22.000-N\",1577,8.83899974822998,0.0,null,null,13.145000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 221    22.000-P\",1577,0.725000023841858,0.0,null,null,0.822000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 221    22.000-QP\",1577,1.121999979019165,0.0,null,null,1.667999982833862,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 221    22.000-R\",1577,0.209999993443489,0.0,null,null,0.501999974250793,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZFV 225    22.000-B\",1578,0.0,0.0,null,null,0.742999970912933,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFV 225    22.000-N\",1578,8.83899974822998,0.0,null,null,13.145000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 225    22.000-P\",1578,0.725000023841858,0.0,null,null,0.822000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 225    22.000-QP\",1578,1.121999979019165,0.0,null,null,1.667999982833862,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 225    22.000-R\",1578,0.209999993443489,0.0,null,null,0.501999974250793,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZFV 35I    35.000-B\",1579,0.0,0.0,null,null,0.196999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFV 35I    35.000-N\",1579,2.344000101089478,0.0,null,null,3.486000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 35I    35.000-O\",1579,0.234999999403954,0.0,null,null,1.185999989509583,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZFV 35I    35.000-QP\",1579,0.435000002384186,0.0,null,null,0.647000014781952,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 35V    35.000-B\",1580,0.0,0.0,null,null,0.196999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFV 35V    35.000-N\",1580,2.344000101089478,0.0,null,null,3.486000061035156,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFV 35V    35.000-QP\",1580,0.435000002384186,0.0,null,null,0.647000014781952,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGH 221    22.000-B\",1584,0.0,0.0,null,null,0.680999994277954,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZGH 221    22.000-G\",1584,0.098999999463558,0.0,null,null,0.625,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"SZGH 221    22.000-N\",1584,4.992000102996826,0.0,null,null,7.423999786376953,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGH 221    22.000-P\",1584,11.88599967956543,0.0,null,null,13.47599983215332,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGH 221    22.000-Q\",1584,2.852933406829834,0.0,null,null,4.243064403533936,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGO 22A    22.000-B\",1586,0.0,0.0,null,null,0.151999995112419,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZGO 22A    22.000-N\",1586,1.809999942779541,0.0,null,null,2.691999912261963,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGO 22A    22.000-QP\",1586,4.560999870300293,0.0,null,null,6.782999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGO 22A    22.000-V\",1586,0.791999995708466,0.0,null,null,1.108999967575073,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SZGO 22B    22.000-B\",1587,0.0,0.0,null,null,0.151999995112419,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZGO 22B    22.000-N\",1587,1.809999942779541,0.0,null,null,2.691999912261963,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGO 22B    22.000-QP\",1587,4.560999870300293,0.0,null,null,6.782999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGO 22B    22.000-V\",1587,0.196000009775162,0.0,null,null,0.273999989032745,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SZIG 221    22.000-B\",1588,0.0,0.0,null,null,0.439999997615814,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZIG 221    22.000-N\",1588,5.099999904632568,0.0,null,null,7.584000110626221,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 221    22.000-P\",1588,9.552000045776367,0.0,null,null,10.829000473022461,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 221    22.000-QP\",1588,1.069000005722046,0.0,null,null,1.58899998664856,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 222    22.000-B\",1589,0.0,0.0,null,null,0.439999997615814,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZIG 222    22.000-N\",1589,5.099999904632568,0.0,null,null,7.584000110626221,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 222    22.000-P\",1589,9.552000045776367,0.0,null,null,10.829000473022461,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 222    22.000-QP\",1589,1.069000005722046,0.0,null,null,1.58899998664856,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 112    11.000-P\",1591,0.879999995231628,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 223    22.000-B\",1592,0.0,0.0,null,null,0.72299998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZIH 223    22.000-N\",1592,8.564000129699707,0.0,null,null,12.734999656677246,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 223    22.000-O\",1592,0.206999987363815,0.061999998986721,null,null,1.047999978065491,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZIH 223    22.000-P\",1592,0.409999996423721,0.0,null,null,0.465000003576279,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 223    22.000-QP\",1592,1.457000017166138,0.0,null,null,2.16700005531311,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 224    22.000-B\",1593,0.0,0.0,null,null,0.751999974250794,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZIH 224    22.000-N\",1593,8.904000282287598,0.0,null,null,13.241000175476074,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 224    22.000-P\",1593,0.425999999046326,0.0,null,null,0.483000010251999,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIH 224    22.000-QP\",1593,1.514999985694885,0.0,null,null,2.253000020980835,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZLS 112    11.000-B\",1595,0.0,0.0,null,null,0.607999980449676,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZLS 112    11.000-G\",1595,0.592999994754791,0.0,null,null,3.0,1.0,false,null,false,null,true,\"GASOCGTNEW\",true,\"GASOCGTNEW\"],[\"SZLS 112    11.000-N\",1595,7.223000526428223,0.0,null,null,10.741000175476074,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZLS 112    11.000-O\",1595,0.437999993562698,0.0,null,null,2.216000080108643,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZLS 112    11.000-P\",1595,0.86599999666214,0.0,null,null,0.98199999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZLS 112    11.000-QP\",1595,0.643999993801117,0.0,null,null,0.958000004291534,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 221    22.000-B\",1596,0.0,0.0,null,null,1.11300003528595,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOD 221    22.000-N\",1596,13.189000129699707,0.0,null,null,19.61199951171875,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 221    22.000-O\",1596,0.24099999666214,0.071999996900558,null,null,1.217000007629395,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZOD 221    22.000-P\",1596,13.292999267578125,0.0,null,null,15.071000099182129,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 221    22.000-QP\",1596,2.453999996185303,0.0,null,null,3.648999929428101,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 222    22.000-B\",1597,0.0,0.0,null,null,0.280000001192093,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOD 222    22.000-N\",1597,3.322999954223633,0.0,null,null,4.940999984741211,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 222    22.000-P\",1597,3.348999738693237,0.0,null,null,3.796999931335449,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOD 222    22.000-QP\",1597,0.617999970912933,0.0,null,null,0.919000029563904,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 221    22.000-B\",1598,0.0,0.0,null,null,0.938000023365021,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOL 221    22.000-N\",1598,6.868000507354736,0.0,null,null,10.21399974822998,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 221    22.000-P\",1598,6.399000644683838,0.0,null,null,7.255000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 221    22.000-Q\",1598,1.83788001537323,0.0,null,null,2.733377456665039,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 222    22.000-B\",1599,0.0,0.0,null,null,0.938000023365021,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOL 222    22.000-N\",1599,6.868000507354736,0.0,null,null,10.21399974822998,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 222    22.000-P\",1599,6.399000644683838,0.0,null,null,7.255000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL 222    22.000-Q\",1599,1.83788001537323,0.0,null,null,2.733377456665039,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLD111    11.000-B\",1600,0.0,0.0,null,null,0.587000012397766,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOLD111    11.000-G\",1600,0.222000017762184,0.0,null,null,1.399999976158142,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZOLD111    11.000-N\",1600,4.302000045776367,0.0,null,null,6.39799976348877,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLD111    11.000-P\",1600,19.332000732421875,0.0,null,null,21.917999267578125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLD111    11.000-Q\",1600,1.538989901542664,0.0,null,null,2.287972927093506,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLE111    11.000-B\",1602,0.0,0.0,null,null,0.617999970912933,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOLE111    11.000-G\",1602,0.916000008583069,0.796453654766083,null,null,5.789999961853027,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"SZOLE111    11.000-N\",1602,4.531000137329102,0.0,null,null,6.73799991607666,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLE111    11.000-P\",1602,0.34400001168251,0.0,null,null,0.389999985694885,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLE111    11.000-Q\",1602,1.024430632591248,0.0,null,null,1.523752450942993,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLI223    22.000-B\",1605,0.0,0.0,null,null,0.030999999493361,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOLI223    22.000-G\",1605,0.949000000953674,0.0,null,null,6.0,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"SZOLI223    22.000-G1\",1605,0.949000000953674,0.0,null,null,6.0,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZOLI223    22.000-N\",1605,0.226999998092651,0.0,null,null,0.337999999523163,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLI223    22.000-P\",1605,16.625999450683594,0.0,null,null,18.850000381469726,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLI223    22.000-Q\",1605,5.186619281768799,0.0,null,null,7.712531566619873,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 222    22.000-B\",1607,0.0,0.0,null,null,0.825999975204468,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOM 222    22.000-N\",1607,9.822999954223633,0.0,null,null,14.607000350952148,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 222    22.000-O\",1607,0.87799996137619,0.0,null,null,4.440999984741211,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZOM 222    22.000-P\",1607,6.345000267028809,0.0,null,null,7.192999839782715,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 222    22.000-QP\",1607,4.540999889373779,0.0,null,null,6.752999782562256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 222    22.000-R\",1607,0.209999993443489,0.0,null,null,0.501999974250793,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZOM 222    22.000-V\",1607,0.121999993920326,0.0,null,null,0.170000001788139,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SZOM 222    22.000-W\",1607,0.23199999332428,0.0,null,null,0.300000011920929,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"SZOM 223    22.000-B\",1608,0.0,0.0,null,null,0.825999975204468,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOM 223    22.000-N\",1608,9.822999954223633,0.0,null,null,14.607000350952148,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 223    22.000-O\",1608,0.87799996137619,0.0,null,null,4.440999984741211,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"SZOM 223    22.000-P\",1608,6.395000457763672,0.0,null,null,7.250999927520752,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 223    22.000-QP\",1608,4.540999889373779,0.0,null,null,6.752999782562256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 223    22.000-R\",1608,0.209999993443489,0.0,null,null,0.501999974250793,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZOM 223    22.000-V\",1608,0.121999993920326,0.0,null,null,0.170000001788139,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"SZOM 223    22.000-W\",1608,0.23199999332428,0.0,null,null,0.300000011920929,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"TABE 11     11.000-1\",1611,1.049999952316284,0.0,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TABE 11     11.000-2\",1611,1.049999952316284,0.0,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TABE 11     11.000-3\",1611,1.049999952316284,0.0,null,null,7.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TABE 636    6.0000-4\",1617,0.796000003814697,0.0,null,null,6.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TABG 223    22.000-B\",1619,0.0,0.0,null,null,0.11599999666214,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TABG 223    22.000-N\",1619,1.378999948501587,0.0,null,null,2.051000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TABG 223    22.000-QP\",1619,1.281000018119812,0.0,null,null,1.90499997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TABG 223    22.000-R\",1619,0.24099999666214,0.0,null,null,0.577000021934509,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"TABG 224    22.000-B\",1620,0.0,0.0,null,null,0.11599999666214,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TABG 224    22.000-BT\",1620,0.0,0.0,null,null,0.024000000208616,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TABG 224    22.000-N\",1620,1.378999948501587,0.0,null,null,2.051000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TABG 224    22.000-QP\",1620,1.281000018119812,0.0,null,null,1.90499997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TABG 224    22.000-R\",1620,0.59500002861023,0.0,null,null,1.422999978065491,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"TAGA 11     11.000-1\",1623,1.080000042915344,0.324000000953674,null,null,2.400000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TAGA 11     11.000-2\",1623,1.080000042915344,0.324000000953674,null,null,2.400000095367432,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TAMS 221    22.000-B\",1624,0.0,0.0,null,null,0.477999985218048,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAMS 221    22.000-N\",1624,5.539999961853027,0.0,null,null,8.23900032043457,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAMS 221    22.000-P\",1624,4.881999969482422,0.0,null,null,5.534999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAMS 221    22.000-QP\",1624,2.811000108718872,0.0,null,null,4.181000232696533,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAPO 22A    22.000-B\",1626,0.0,0.0,null,null,1.093999981880188,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAPO 22A    22.000-G\",1626,0.296999990940094,0.0,null,null,1.5,1.0,false,null,false,null,true,\"GASCCGTPRES2\",true,\"GASCCGTPRES2\"],[\"TAPO 22A    22.000-N\",1626,13.011999130249023,0.0,null,null,19.350000381469727,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAPO 22A    22.000-O\",1626,0.23199999332428,0.0,null,null,1.172000050544739,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TAPO 22A    22.000-P\",1626,15.958998680114746,0.0,null,null,18.093000411987305,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAPO 22A    22.000-QP\",1626,2.690999984741211,0.0,null,null,4.001999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 221    22.000-B\",1628,0.0,0.0,null,null,0.505999982357025,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TATA 221    22.000-N\",1628,6.017000198364258,0.0,null,null,8.947999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 221    22.000-P\",1628,1.276999950408936,0.0,null,null,1.447999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 221    22.000-QP\",1628,0.771000027656555,0.0,null,null,1.146999955177307,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 222    22.000-B\",1629,0.0,0.0,null,null,0.505999982357025,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TATA 222    22.000-N\",1629,6.017000198364258,0.0,null,null,8.947999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 222    22.000-P\",1629,0.919000029563904,0.0,null,null,1.04200005531311,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TATA 222    22.000-QP\",1629,0.771000027656555,0.0,null,null,1.146999955177307,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 221    22.000-B\",1630,0.0,0.0,null,null,0.013000000268221,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TBIP 221    22.000-N\",1630,0.150999993085861,0.0,null,null,0.224000006914139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 221    22.000-P\",1630,0.087999999523163,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 221    22.000-QP\",1630,1.25,0.0,null,null,1.858999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 222    22.000-B\",1631,0.0,0.0,null,null,0.013000000268221,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TBIP 222    22.000-N\",1631,0.150999993085861,0.0,null,null,0.224000006914139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 222    22.000-P\",1631,0.087999999523163,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TBIP 222    22.000-QP\",1631,1.25,0.0,null,null,1.858999967575073,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  221    22.000-B\",1632,0.0,0.0,null,null,0.377000004053116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TET  221    22.000-N\",1632,4.47700023651123,0.0,null,null,6.657000064849854,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  221    22.000-P\",1632,3.065000057220459,0.0,null,null,3.474999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  221    22.000-QP\",1632,1.200000047683716,0.0,null,null,1.784999966621399,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  221    22.000-R\",1632,0.333999991416931,0.0,null,null,0.800000011920929,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"TIKE 22B    22.000-B\",1640,0.0,0.0,null,null,0.560999989509582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TIKE 22B    22.000-B1\",1640,0.0,0.0,null,null,5.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TIKE 22B    22.000-N\",1640,4.10699987411499,0.0,null,null,6.10699987411499,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIKE 22B    22.000-P\",1640,8.61400032043457,0.0,null,null,9.765999794006348,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIKE 22B    22.000-Q\",1640,2.154351711273193,0.0,null,null,3.20456862449646,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIORV221    22.000-B\",1643,0.0,0.0,null,null,0.772000014781952,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TIORV221    22.000-G\",1643,0.101000003516674,0.0,null,null,0.637000024318695,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"TIORV221    22.000-N\",1643,5.657000064849854,0.0,null,null,8.411999702453613,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIORV221    22.000-P\",1643,20.177999496459961,0.0,null,null,22.87700080871582,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIORV221    22.000-Q\",1643,2.253981590270996,0.0,null,null,3.352255344390869,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TLOK 22A    22.000-B\",1645,0.0,0.0,null,null,0.537999987602234,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TLOK 22A    22.000-G\",1645,0.234999999403954,0.892000019550324,null,null,1.486999988555908,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"TLOK 22A    22.000-N\",1645,3.938999652862549,0.0,null,null,5.857999801635742,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TLOK 22A    22.000-P\",1645,2.427999973297119,0.0,null,null,2.753000020980835,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TLOK 22A    22.000-Q\",1645,2.28211236000061,0.0,null,null,3.393279552459717,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TLOK 22A    22.000-V\",1645,10.394000053405762,0.0,null,null,14.560000419616699,1.0,false,null,false,null,true,\"HYDRORESERV\",true,\"HYDRORESERV\"],[\"TSZM 222    22.000-B\",1648,0.0,0.0,null,null,0.671999990940094,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TSZM 222    22.000-B1\",1648,0.0,0.0,null,null,5.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TSZM 222    22.000-N\",1648,4.923999786376953,0.0,null,null,7.322999954223633,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TSZM 222    22.000-P\",1648,20.188999176025391,0.0,null,null,22.888999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TSZM 222    22.000-Q\",1648,2.610305070877075,0.0,null,null,3.882052421569824,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TSZM 222    22.000-W\",1648,1.16100001335144,0.0,null,null,1.5,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"TUFU K61    6.0000-1\",1649,1.850000023841858,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TUFU K62    6.0000-2\",1650,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TUFU K63    6.0000-3\",1651,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TUJV 111    11.000-B\",1652,0.0,0.0,null,null,0.034000001847744,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TUJV 111    11.000-N\",1652,0.32600000500679,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 112    11.000-B\",1653,0.0,0.0,null,null,0.043999999761581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TUJV 112    11.000-N\",1653,0.418999969959259,0.0,null,null,0.623000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 221    22.000-B\",1654,0.0,0.0,null,null,0.446999996900558,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TUJV 221    22.000-N\",1654,4.23199987411499,0.0,null,null,6.291999816894531,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 221    22.000-P\",1654,5.10699987411499,0.0,null,null,5.790999889373779,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 221    22.000-QP\",1654,1.78600013256073,0.0,null,null,2.657000064849854,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 221    22.000-V\",1654,3.141160011291504,0.0,null,null,4.400000095367432,1.0,false,null,false,null,true,\"HYDRORANPOND\",true,\"HYDRORANPOND\"],[\"TUJV 222    22.000-B\",1655,0.0,0.0,null,null,0.261999994516373,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TUJV 222    22.000-N\",1655,2.480999946594238,0.0,null,null,3.688999891281128,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 222    22.000-P\",1655,2.99399995803833,0.0,null,null,3.394999980926514,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJV 222    22.000-QP\",1655,1.047000050544739,0.0,null,null,1.557000041007996,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUZS 222    22.000-B\",1658,0.0,0.0,null,null,0.523000001907349,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TUZS 222    22.000-N\",1658,3.829999923706055,0.0,null,null,5.695000171661377,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUZS 222    22.000-P\",1658,30.232997894287109,0.0,null,null,34.2760009765625,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUZS 222    22.000-Q\",1658,1.970329165458679,0.0,null,null,2.930293321609497,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK1 60     6.0000-QB\",1660,0.0,0.0,null,null,5.942999839782715,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK1 60     6.0000-QP\",1660,6.847000122070312,0.0,null,null,88.587997436523438,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK1 61     6.0000-QB\",1661,0.0,0.0,null,null,3.051000118255615,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK1 61     6.0000-QP\",1661,13.01099967956543,0.0,null,null,45.472000122070312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK1 62     6.0000-QB\",1662,0.0,0.0,null,null,5.84600019454956,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK1 62     6.0000-QP\",1662,19.632999420166016,0.0,null,null,87.141998291015625,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK1 62     6.0000-ST\",1662,5.300000190734863,0.0,null,null,14.625,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"TVK1 63     6.0000-QB\",1663,0.0,0.0,null,null,2.486000061035156,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK1 63     6.0000-QP\",1663,10.60200023651123,0.0,null,null,37.055000305175781,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK2 60     6.0000-QB\",1664,0.0,0.0,null,null,1.447000026702881,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK2 60     6.0000-QP\",1664,6.171000003814697,0.0,null,null,21.566999435424805,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK2 61     6.0000-QB\",1665,0.0,0.0,null,null,0.079999998211861,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK2 61     6.0000-QP\",1665,0.342000007629394,0.0,null,null,1.195999979972839,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK2 62     6.0000-QB\",1666,0.0,0.0,null,null,1.128000020980835,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK2 62     6.0000-QP\",1666,4.811999797821045,0.0,null,null,16.818000793457031,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TVK2 63     6.0000-QB\",1667,0.0,0.0,null,null,0.01799999922514,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TVK2 63     6.0000-QP\",1667,0.076999999582767,0.0,null,null,0.26800000667572,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJHA 222    22.000-B\",1669,0.0,0.0,null,null,0.532999992370606,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"UJHA 222    22.000-N\",1669,6.318999767303467,0.0,null,null,9.395999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJHA 222    22.000-P\",1669,11.121000289916992,0.0,null,null,12.609000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJHA 222    22.000-QP\",1669,3.449000120162964,0.0,null,null,5.127999782562256,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJPE 112    11.000-B\",1671,0.0,0.0,null,null,0.407999992370606,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"UJPE 112    11.000-N\",1671,4.830999851226807,0.0,null,null,7.184000015258789,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJPE 112    11.000-QP\",1671,0.672999978065491,0.0,null,null,1.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 221    22.000-B\",1674,0.0,0.0,null,null,0.612999975681305,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ULLO 221    22.000-N\",1674,7.264999866485596,0.0,null,null,10.803000450134277,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 221    22.000-P\",1674,0.319000005722046,0.0,null,null,0.361000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 221    22.000-QP\",1674,3.11899995803833,0.0,null,null,4.638000011444092,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 222    22.000-B\",1675,0.0,0.0,null,null,0.666999995708466,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ULLO 222    22.000-N\",1675,7.901999950408936,0.0,null,null,11.75100040435791,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 222    22.000-P\",1675,0.347000002861023,0.0,null,null,0.39300000667572,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 222    22.000-QP\",1675,3.392999887466431,0.0,null,null,5.046000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UPF1 11     11.000-11\",1676,3.748999834060669,1.125,null,null,8.331000328063965,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"UPF1 11     11.000-12\",1676,3.748999834060669,1.125,null,null,8.331000328063965,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"UPF2 11     11.000-21\",1677,3.748999834060669,1.125,null,null,8.331000328063965,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VAC  224    22.000-B\",1678,0.0,0.0,null,null,0.735000014305115,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VAC  224    22.000-N\",1678,8.713000297546387,0.0,null,null,12.956000328063965,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VAC  224    22.000-O\",1678,0.699999988079071,0.209999993443489,null,null,3.536999940872192,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VAC  224    22.000-QP\",1678,1.432000041007996,0.0,null,null,2.130000114440918,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VAC  225    22.000-B\",1679,0.0,0.0,null,null,0.680000007152557,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VAC  225    22.000-N\",1679,8.052000045776367,0.0,null,null,11.972999572753906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VAC  225    22.000-QP\",1679,1.324000000953674,0.0,null,null,1.968000054359436,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VAC  354    35.000-P\",1682,0.637000024318695,0.0,null,null,0.722000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VAC  356    35.000-P\",1683,0.683000028133392,0.0,null,null,0.773999989032745,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 111    11.000-B\",1684,0.0,0.0,null,null,0.05799999833107,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VARP 111    11.000-N\",1684,0.689000010490418,0.0,null,null,1.024999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 111    11.000-O\",1684,0.360000014305115,0.0,null,null,1.822000026702881,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VARP 111    11.000-QP\",1684,0.324000000953674,0.0,null,null,0.48199999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 112    11.000-B\",1685,0.0,0.0,null,null,0.05799999833107,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VARP 112    11.000-N\",1685,0.689000010490418,0.0,null,null,1.024999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 112    11.000-O\",1685,0.360000014305115,0.0,null,null,1.822000026702881,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VARP 112    11.000-QP\",1685,0.324000000953674,0.0,null,null,0.48199999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 221    22.000-B\",1686,0.0,0.0,null,null,0.158000007271767,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VARP 221    22.000-BT\",1686,0.0,0.0,null,null,0.25,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VARP 221    22.000-N\",1686,1.878999948501587,0.0,null,null,2.793999910354614,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 221    22.000-P\",1686,8.352999687194824,0.0,null,null,9.470000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 221    22.000-QP\",1686,0.583000004291534,0.0,null,null,0.866999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 222    22.000-B\",1687,0.0,0.0,null,null,0.158000007271767,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VARP 222    22.000-N\",1687,1.878999948501587,0.0,null,null,2.793999910354614,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 222    22.000-P\",1687,8.352999687194824,0.0,null,null,9.470000267028809,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARP 222    22.000-QP\",1687,0.583000004291534,0.0,null,null,0.866999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VECS 11C    11.000-QO\",1689,2.25,0.0,null,null,2.5,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VECS 11C    11.000-QP\",1689,7.236000061035156,0.0,null,null,10.760000228881836,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VECS 22A    22.000-B\",1690,0.0,0.0,null,null,0.646000027656555,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VECS 22A    22.000-N\",1690,7.648000240325928,0.0,null,null,11.373000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VECS 22A    22.000-QP\",1690,5.723000049591064,0.0,null,null,8.510000228881836,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERM 111    11.000-B\",1693,0.0,0.0,null,null,0.061999998986721,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VERM 111    11.000-N\",1693,0.736000001430512,0.0,null,null,1.093999981880188,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERM 111    11.000-QO\",1693,1.120000004768372,0.0,null,null,1.245000004768372,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VERM 111    11.000-QP\",1693,0.558000028133392,0.0,null,null,0.828999996185303,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERM 112    11.000-B\",1694,0.0,0.0,null,null,0.071000002324581,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VERM 112    11.000-N\",1694,0.843999981880188,0.0,null,null,1.254999995231628,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERM 112    11.000-QP\",1694,0.639999985694885,0.0,null,null,0.950999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 222    22.000-B\",1696,0.0,0.0,null,null,1.287999987602234,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VESZ 222    22.000-N\",1696,15.311999320983887,0.0,null,null,22.770000457763672,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 222    22.000-O\",1696,1.613999843597412,0.0,null,null,8.159999847412109,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VESZ 222    22.000-P\",1696,2.187000036239624,0.0,null,null,2.480000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 222    22.000-P1\",1696,0.864000082015991,0.0,null,null,0.980000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 222    22.000-QP\",1696,4.623000144958496,0.0,null,null,6.875999927520752,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIRA 11B    11.000-B\",1698,0.0,0.0,null,null,0.541999995708466,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VIRA 11B    11.000-N\",1698,6.418000221252441,0.0,null,null,9.543999671936035,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIRA 11B    11.000-O\",1698,0.310999989509582,0.093000002205372,null,null,1.572999954223633,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VIRA 11B    11.000-P\",1698,0.171000003814697,0.0,null,null,0.194000005722046,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIRA 11B    11.000-QP\",1698,0.990000009536743,0.0,null,null,1.472000002861023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 111    11.000-B\",1699,0.0,0.0,null,null,0.068000003695488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VLIG 111    11.000-N\",1699,0.805000007152557,0.0,null,null,1.197000026702881,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 111    11.000-P\",1699,0.243999987840652,0.0,null,null,0.27700001001358,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 111    11.000-QP\",1699,0.773000001907349,0.0,null,null,1.14900004863739,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 113    11.000-B\",1701,0.0,0.0,null,null,0.070000000298023,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VLIG 113    11.000-N\",1701,0.827999949455261,0.0,null,null,1.230999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 113    11.000-P\",1701,0.250999987125397,0.0,null,null,0.284999996423721,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VLIG 113    11.000-QP\",1701,0.795000076293945,0.0,null,null,1.182000041007996,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VNAM 222    22.000-B\",1703,0.0,0.0,null,null,0.703000009059906,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VNAM 222    22.000-N\",1703,5.151000022888184,0.0,null,null,7.659999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VNAM 222    22.000-P\",1703,20.259000778198242,0.0,null,null,22.968999862670898,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VNAM 222    22.000-Q\",1703,7.314011573791504,0.0,null,null,10.87724781036377,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 111    11.000-B\",1706,0.0,0.0,null,null,0.266999989748001,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VSZE 111    11.000-N\",1706,3.170000076293945,0.0,null,null,4.714000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 111    11.000-QP\",1706,1.052000045776367,0.0,null,null,1.564000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 221    22.000-B\",1708,0.0,0.0,null,null,0.305000007152557,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VSZE 221    22.000-N\",1708,3.631000280380249,0.0,null,null,5.400000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 221    22.000-P\",1708,20.815000534057617,0.0,null,null,23.599000930786133,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 221    22.000-QP\",1708,2.369999885559082,0.0,null,null,3.525000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VSZE 221    22.000-R\",1708,0.36599999666214,0.0,null,null,0.875,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ZALA 221    22.000-B\",1712,0.0,0.0,null,null,0.60699999332428,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZALA 221    22.000-N\",1712,7.215000152587891,0.0,null,null,10.729999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALA 221    22.000-O\",1712,0.167999997735024,0.0,null,null,0.850000023841858,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ZALA 221    22.000-P\",1712,9.602999687194824,0.0,null,null,10.88700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALA 221    22.000-QP\",1712,1.963000059127808,0.0,null,null,2.918999910354614,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALA 222    22.000-B\",1713,0.0,0.0,null,null,0.60699999332428,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZALA 222    22.000-N\",1713,7.215000152587891,0.0,null,null,10.729999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALA 222    22.000-O\",1713,0.112000003457069,0.0,null,null,0.565999984741211,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"ZALA 222    22.000-P\",1713,9.602999687194824,0.0,null,null,10.88700008392334,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALA 222    22.000-QP\",1713,1.963000059127808,0.0,null,null,2.918999910354614,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 221    22.000-B\",1714,0.0,0.0,null,null,0.186000004410744,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZALD 221    22.000-N\",1714,2.210999965667725,0.0,null,null,3.288000106811523,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 221    22.000-P\",1714,8.732000350952148,0.0,null,null,9.899999618530274,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 221    22.000-QP\",1714,1.947000026702881,0.0,null,null,2.895999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 221    22.000-R\",1714,0.072999998927116,0.0,null,null,0.175999999046326,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ZALD 223    22.000-B\",1715,0.0,0.0,null,null,0.186000004410744,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZALD 223    22.000-N\",1715,2.210999965667725,0.0,null,null,3.288000106811523,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 223    22.000-P\",1715,8.732000350952148,0.0,null,null,9.899999618530274,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 223    22.000-QP\",1715,1.947000026702881,0.0,null,null,2.895999908447266,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALD 223    22.000-R\",1715,0.043999999761581,0.0,null,null,0.104000002145767,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ZUGL 11A    11.000-B\",1718,0.0,0.0,null,null,0.495000004768372,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZUGL 11A    11.000-N\",1718,5.864999771118164,0.0,null,null,8.720999717712402,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZUGL 11A    11.000-QP\",1718,1.763000011444092,0.0,null,null,2.621000051498413,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZUGL 11C    11.000-B\",1720,0.0,0.0,null,null,0.465000003576279,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZUGL 11C    11.000-N\",1720,5.502999782562256,0.0,null,null,8.182000160217285,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZUGL 11C    11.000-QP\",1720,1.654000043869018,0.0,null,null,2.459000110626221,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUZS 221    22.000-P\",1724,17.781999588012695,0.0,null,null,20.159999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUZS 222    22.000-P\",1725,17.781999588012695,0.0,null,null,20.159999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSAB 22P    22.000-P\",1727,22.094999313354492,0.0,null,null,25.049999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUSN 22P1   22.000-P\",1732,67.737998962402344,0.0,null,null,76.800003051757812,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GERJ 22P    22.000-P\",1736,33.287998199462891,0.0,null,null,37.740001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYHAL 222   22.000-P\",1739,13.229998588562012,0.0,null,null,15.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYHAL 222   22.000-QP\",1739,14.802999496459961,0.0,null,null,22.011999130249023,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HALM 22P    22.000-P\",1740,17.552000045776367,0.0,null,null,19.899999618530274,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KABA 22P1   22.000-P\",1741,21.951999664306641,0.0,null,null,24.88800048828125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KABA 22P2   22.000-P\",1742,21.951999664306641,0.0,null,null,24.88800048828125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KBFU K64    6.0000-B\",1743,0.0,0.0,null,null,4.400000095367432,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIRE 22P    22.000-P\",1744,43.342998504638672,0.0,null,null,49.139999389648438,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LABA 222    22.000-B\",1745,0.0,0.0,null,null,0.239999994635582,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LABA 222    22.000-N\",1745,2.858999967575073,0.0,null,null,4.251999855041504,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LABA 222    22.000-O\",1745,0.989000022411346,0.0,null,null,5.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"LABA 222    22.000-P\",1745,0.086999997496605,0.0,null,null,0.098999999463558,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LABA 222    22.000-QP\",1745,1.271000027656555,0.0,null,null,1.889999985694885,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LEPS 221    22.000-B\",1747,0.0,0.0,null,null,0.230000004172325,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LEPS 221    22.000-N\",1747,2.732000112533569,0.0,null,null,4.061999797821045,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LEPS 221    22.000-P\",1747,1.197000026702881,0.0,null,null,1.35699999332428,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LEPS 221    22.000-QP\",1747,0.992999970912933,0.0,null,null,1.47599995136261,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LESH 221    22.000-B\",1748,0.0,0.0,null,null,0.273000001907349,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LESH 221    22.000-N\",1748,3.227999687194824,0.0,null,null,4.800000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LESH 221    22.000-P\",1748,0.131999999284744,0.0,null,null,0.150000005960464,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LESH 221    22.000-QP\",1748,0.617999970912933,0.0,null,null,0.917999982833862,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOZS 221    22.000-B\",1753,0.0,0.0,null,null,0.546999990940094,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOZS 221    22.000-N\",1753,6.335000038146973,0.0,null,null,9.420000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOZS 221    22.000-P\",1753,3.768999814987183,0.0,null,null,4.27299976348877,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOZS 221    22.000-QP\",1753,2.515000104904175,0.0,null,null,3.740000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYBO 222    22.000-B\",1754,0.0,0.0,null,null,0.514999985694885,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"NYBO 222    22.000-G\",1754,0.098999999463558,0.0,null,null,0.625,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"NYBO 222    22.000-N\",1754,3.772000312805176,0.0,null,null,5.609000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYBO 222    22.000-Q\",1754,1.14281439781189,0.0,null,null,1.699570059776306,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORME 111    11.000-B\",1755,0.0,0.0,null,null,0.314999997615814,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORME 111    11.000-N\",1755,3.736000061035156,0.0,null,null,5.554999828338623,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORME 111    11.000-QP\",1755,0.550000011920929,0.0,null,null,0.816999971866608,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OTTE 221    22.000-B\",1757,0.0,0.0,null,null,0.379999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"OTTE 221    22.000-N\",1757,4.514999866485596,0.0,null,null,6.714000225067139,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OTTE 221    22.000-QP\",1757,2.138999938964844,0.0,null,null,3.180999994277954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECL 221    22.000-B\",1758,0.0,0.0,null,null,0.84799998998642,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PECL 221    22.000-N\",1758,10.045000076293945,0.0,null,null,14.937000274658203,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECL 221    22.000-P\",1758,2.645999908447266,0.0,null,null,3.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PECL 221    22.000-QP\",1758,1.41700005531311,0.0,null,null,2.107000112533569,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"REPC 221    22.000-B\",1759,0.0,0.0,null,null,0.284000009298325,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"REPC 221    22.000-N\",1759,3.38100004196167,0.0,null,null,5.027999877929688,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"REPC 221    22.000-P\",1759,5.730999946594238,0.0,null,null,6.498000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"REPC 221    22.000-QP\",1759,1.534999966621399,0.0,null,null,2.282999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAMS2 221   22.000-QP\",1760,0.377000004053116,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAMS2 222   22.000-QP\",1761,0.377000004053116,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBE 22P    22.000-P\",1762,44.012001037597656,-0.001000000047497,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 111    11.000-B\",1763,0.0,0.0,null,null,0.028000000864267,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZHE 111    11.000-N\",1763,0.33500000834465,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 111    11.000-P\",1763,1.001000046730042,0.0,null,null,1.134999990463257,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 111    11.000-QP\",1763,0.690999984741211,0.0,null,null,1.027999997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 112    11.000-B\",1764,0.0,0.0,null,null,0.028000000864267,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZHE 112    11.000-N\",1764,0.33500000834465,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 112    11.000-QP\",1764,0.690999984741211,0.0,null,null,1.027999997138977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 221    22.000-B\",1765,0.0,0.0,null,null,0.129999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZHE 221    22.000-N\",1765,1.549000024795532,0.0,null,null,2.302999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 221    22.000-P\",1765,0.978999972343445,0.0,null,null,1.110000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 221    22.000-QP\",1765,0.800999999046326,0.0,null,null,1.192000031471252,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 222    22.000-B\",1766,0.0,0.0,null,null,0.129999995231628,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZHE 222    22.000-N\",1766,1.549000024795532,0.0,null,null,2.302999973297119,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHE 222    22.000-QP\",1766,0.800999999046326,0.0,null,null,1.192000031471252,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TFUR 22P    22.000-P\",1767,35.193000793457031,0.0,null,null,39.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TURK 22P    22.000-P\",1768,36.979000091552734,0.0,null,null,41.924999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VEVA 221    22.000-B\",1770,0.0,0.0,null,null,0.430999994277954,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VEVA 221    22.000-N\",1770,5.123000144958496,0.0,null,null,7.618000030517578,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VEVA 221    22.000-QP\",1770,0.48199999332428,0.0,null,null,0.717000007629394,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIZA 111    11.000-B\",1772,0.0,0.0,null,null,0.03999999910593,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VIZA 111    11.000-N\",1772,0.47800001502037,0.0,null,null,0.709999978542328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIZA 111    11.000-P\",1772,0.064000003039837,0.0,null,null,0.071999996900558,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIZA 111    11.000-QP\",1772,0.377999991178513,0.0,null,null,0.561999976634979,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZGRO 221    22.000-B\",1774,0.0,0.0,null,null,0.208000004291534,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZGRO 221    22.000-N\",1774,2.474999904632568,0.0,null,null,3.680000066757202,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZGRO 221    22.000-P\",1774,8.218999862670898,0.0,null,null,9.317999839782715,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZGRO 221    22.000-QP\",1774,1.179000020027161,0.0,null,null,1.753999948501587,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZIRC 221    22.000-B\",1775,0.0,0.0,null,null,0.416999995708466,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZIRC 221    22.000-N\",1775,4.955999851226807,0.0,null,null,7.369999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZIRC 221    22.000-P\",1775,3.871000289916992,0.0,null,null,4.388999938964844,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZIRC 221    22.000-QP\",1775,1.166000008583069,0.0,null,null,1.735000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FZSO PV     22.000-P1\",1776,14.641200065612793,0.0,null,null,20.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 223    22.000-B\",1777,0.0,0.0,null,null,0.045000001788139,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYIP 223    22.000-BT\",1777,0.0,0.0,null,null,2.900000095367432,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYIP 223    22.000-N\",1777,0.535000026226044,0.0,null,null,0.796000003814697,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 223    22.000-P\",1777,7.467000007629394,0.0,null,null,8.465999603271484,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYIP 223    22.000-QP\",1777,1.282999992370606,0.0,null,null,1.907999992370606,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR PV     120.00-B1\",1779,0.0,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MECS PV     120.00-P1\",1780,117.746994018554688,0.0,null,null,133.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OROE PV     120.00-P1\",1781,6.588539600372314,0.0,null,null,7.46999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAFA PV     120.00-B1\",1782,0.0,0.0,null,null,70.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SAFA PV     120.00-B2\",1782,0.0,0.0,null,null,10.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SAFA PV     120.00-B3\",1782,0.0,0.0,null,null,10.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SAFA PV     120.00-P1\",1782,34.927200317382812,0.0,null,null,39.599998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAJI PV     120.00-P1\",1783,88.199996948242188,0.0,null,null,100.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAJO PV     220.00-P1\",1784,165.110397338867188,0.0,null,null,187.199996948242188,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL PV     120.00-P1\",1785,84.6719970703125,0.0,null,null,96.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"OROE PV2    120.00-B1\",1786,0.0,0.0,null,null,50.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"OROE PV2    120.00-P1\",1786,0.432180017232895,0.0,null,null,0.490000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL PV     22.000-B\",1787,0.0,0.0,null,null,9.100000381469727,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOL PV     22.000-P1\",1787,8.026200294494629,0.0,null,null,9.100000381469727,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHL PV     120.00-P1\",1788,132.297348022460938,0.0,null,null,149.996994018554688,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHL PV2    120.00-P2\",1789,88.198234558105469,0.0,null,null,99.998001098632812,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MECS PV2    120.00-P2\",1790,88.199996948242188,0.0,null,null,100.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVI 111    11.000-B\",1793,0.0,0.0,null,null,0.019999999552965,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUVI 111    11.000-N\",1793,0.233000010251999,0.0,null,null,0.345999985933304,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUVI 111    11.000-QP\",1793,0.223000004887581,0.0,null,null,0.331999987363815,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGIP 221    22.000-B\",1795,0.0,0.0,null,null,0.377999991178513,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"EGIP 221    22.000-N\",1795,3.57200026512146,0.0,null,null,5.311999797821045,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGIP 221    22.000-P\",1795,3.322999954223633,0.0,null,null,3.767999887466431,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GARA 111    11.000-B\",1800,0.0,0.0,null,null,0.041000001132488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GARA 111    11.000-N\",1800,0.490000009536743,0.0,null,null,0.728999972343445,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GARA 111    11.000-P\",1800,0.379999995231628,0.0,null,null,0.430999994277954,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GARA 111    11.000-QP\",1800,0.833999991416931,0.0,null,null,1.240000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"JFSZ 221    22.000-QP\",1803,2.016999959945679,0.0,null,null,3.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TNEP 22P    22.000-P\",1807,43.859001159667969,0.0,null,null,49.724998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIK 221    22.000-QP\",1810,9.281000137329102,0.0,null,null,13.800000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZALH 22P    22.000-P\",1813,43.991001129150391,0.0,null,null,49.875,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  22P1   22.000-P\",1814,30.840000152587891,0.0,null,null,34.965000152587891,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  22P2   22.000-P\",1815,43.881000518798828,0.0,null,null,49.75,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BGYA 22P    22.000-P\",1816,42.33599853515625,0.0,null,null,48.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGES 221    22.000-P\",1818,0.229000002145767,0.0,null,null,0.25900000333786,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"EGES 221    22.000-QP\",1818,1.050999999046326,0.0,null,null,1.564000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ILLA 111    11.000-B\",1819,0.0,0.0,null,null,0.027000000700355,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ILLA 111    11.000-N\",1819,0.316000014543533,0.0,null,null,0.469999998807907,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ILLA 111    11.000-QP\",1819,0.131999999284744,0.0,null,null,0.196999996900558,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAFUM22C    22.000-B\",1822,0.0,0.0,null,null,0.44200000166893,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAFUM22C    22.000-N\",1822,5.117000102996826,0.0,null,null,7.610000133514404,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAFUM22C    22.000-P\",1822,7.520999908447266,0.0,null,null,8.527000427246094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAFUM22C    22.000-QP\",1822,1.126999974250793,0.0,null,null,1.675999999046326,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 223    22.000-B\",1823,0.0,0.0,null,null,0.228000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAPA 223    22.000-N\",1823,2.711999893188476,0.0,null,null,4.032999992370605,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 223    22.000-QP\",1823,1.355999946594238,0.0,null,null,2.016000032424927,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PASZ 221    22.000-B\",1824,0.0,0.0,null,null,0.112999998033047,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PASZ 221    22.000-N\",1824,1.067000031471252,0.0,null,null,1.587000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PASZ 221    22.000-P\",1824,0.992999970912933,0.0,null,null,1.125,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAB  221    22.000-B\",1825,0.0,0.0,null,null,0.451999992132187,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAB  221    22.000-N\",1825,5.24399995803833,0.0,null,null,7.797999858856201,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAB  221    22.000-P\",1825,5.188000202178955,0.0,null,null,5.881999969482422,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAB  221    22.000-QP\",1825,1.421000003814697,0.0,null,null,2.11299991607666,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 112    11.000-B\",1827,0.0,0.0,null,null,0.324999988079071,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VESZ 112    11.000-BT\",1827,0.0,0.0,null,null,0.032000001519918,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VESZ 112    11.000-N\",1827,3.866000175476074,0.0,null,null,5.749000072479248,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VESZ 112    11.000-O\",1827,0.208000004291534,0.0,null,null,1.052999973297119,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"VESZ 112    11.000-QP\",1827,1.620000004768372,0.0,null,null,2.408999919891357,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"WEST 111    11.000-B\",1828,0.0,0.0,null,null,0.00899999961257,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"WEST 111    11.000-N\",1828,0.106000006198883,0.0,null,null,0.158000007271767,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"WEST 111    11.000-P\",1828,0.090000003576279,0.0,null,null,0.101999998092651,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"WEST 111    11.000-QP\",1828,0.175999999046326,0.0,null,null,0.261999994516373,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 22P    22.000-P\",1830,43.859001159667969,0.0,null,null,49.724998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BESE 22P    22.000-P\",1831,44.092998504638672,0.0,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 22P    22.000-P2\",1832,43.923999786376953,0.0,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BNAD 22P    22.000-P\",1833,26.459997177124023,0.0,null,null,30.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DFOL 22P    22.000-P\",1834,43.859001159667969,0.0,null,null,49.724998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 22P1   22.000-P\",1835,36.912998199462891,0.0,null,null,41.849998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DORG 22P2   22.000-P\",1836,43.859001159667969,0.0,null,null,49.724998474121094,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSN22N    22.000-P\",1839,44.092998504638672,0.0,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PHEN 22P    22.000-P\",1841,44.092998504638672,0.0,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PUTN 22P    22.000-P\",1842,44.099998474121094,0.0,null,null,50.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZAE 22P    22.000-P\",1845,20.28700065612793,0.0,null,null,23.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAHI 112    11.000-B\",1846,0.0,0.0,null,null,0.082999996840954,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAHI 112    11.000-N\",1846,0.982999980449676,0.0,null,null,1.462000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAHI 112    11.000-QP\",1846,0.782999932765961,0.0,null,null,1.164000034332275,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJVN22P1   22.000-P\",1848,33.869998931884766,0.0,null,null,38.400001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TUJVN22P2   22.000-P\",1849,17.641000747680664,0.0,null,null,20.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERS 221    22.000-B\",1850,0.0,0.0,null,null,0.550999999046326,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"VERS 221    22.000-N\",1850,6.525000095367432,0.0,null,null,9.703000068664551,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VERS 221    22.000-QP\",1850,0.5799999833107,0.0,null,null,0.861999988555908,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MBOG 22P    22.000-P\",1852,52.919994354248047,0.0,null,null,60.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALI 22P    22.000-P\",1853,33.076000213623047,0.0,null,null,37.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ISZK 22P    22.000-P\",1854,22.051000595092773,0.0,null,null,25.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYME 221    22.000-B\",1855,0.0,0.0,null,null,0.256000012159348,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYME 221    22.000-N\",1855,3.042999982833862,0.0,null,null,4.525000095367432,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYME 221    22.000-QP\",1855,1.166000008583069,0.0,null,null,1.735000014305115,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYUF 353    35.000-QP\",1856,4.034999847412109,0.0,null,null,6.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAMS2 223   22.000-QP\",1857,0.377000004053116,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SAMS2 224   22.000-QP\",1858,0.377000004053116,0.0,null,null,0.560000002384186,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BODR 22P    22.000-P\",1861,44.055999755859375,0.0,null,null,49.950000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZHAL 22P   22.000-P\",1873,44.012001037597656,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALK 22P    22.000-P\",1880,44.01300048828125,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TPUS 22P1   22.000-P\",1886,41.119998931884766,0.0,null,null,46.619998931884766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TPUS 22P2   22.000-P\",1887,17.641000747680664,0.0,null,null,20.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BSZN GY1    120.00-P4\",1888,44.090999603271484,-0.001000000047497,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BANH 22S1   22.000-BT\",1889,0.0,0.0,null,null,1.296000003814697,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BANH 22S1   22.000-P\",1889,6.159999847412109,0.0,null,null,6.984000205993652,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUJV 22S    22.000-BT\",1890,0.0,0.0,null,null,0.5,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DUJV 22S    22.000-P\",1890,4.409999847412109,0.0,null,null,5.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KESZ 22S    22.000-BT\",1892,0.0,0.0,null,null,0.300000011920929,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KESZ 22S    22.000-P\",1892,0.438999980688095,0.0,null,null,0.497999995946884,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MARC 22S    22.000-BT\",1894,0.0,0.0,null,null,0.149000003933907,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MARC 22S    22.000-P\",1894,1.312000036239624,0.0,null,null,1.48800003528595,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOR  22P    22.000-P\",1895,44.01300048828125,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 22S    22.000-BT\",1896,0.0,0.0,null,null,0.28999999165535,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SARB 22S    22.000-P\",1896,1.764000058174133,0.0,null,null,2.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SUME 22PS   22.000-BT\",1897,0.0,0.0,null,null,6.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SUME 22PS   22.000-P\",1897,22.051000595092773,0.0,null,null,25.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TABG 22S    22.000-QB\",1898,0.0,0.0,null,null,0.018999999389052,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TABG 22S    22.000-QP\",1898,0.0,0.0,null,null,0.029999999329448,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PILV 221    22.000-B\",1900,0.0,0.0,null,null,0.732999980449676,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PILV 221    22.000-N\",1900,8.684000015258789,0.0,null,null,12.913000106811524,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PILV 221    22.000-P\",1900,0.010999999940395,0.0,null,null,0.013000000268221,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PILV 221    22.000-QP\",1900,0.291000008583069,0.0,null,null,0.43299999833107,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HBOSZ221S   22.000-P1\",1903,2.645999908447266,0.0,null,null,3.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"HSZOB221S   22.000-P1\",1904,1.759999990463257,0.0,null,null,1.995000004768372,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISVT221S   22.000-P1\",1905,5.291999816894531,0.0,null,null,6.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MSZAL221S   22.000-P1\",1906,1.756999969482422,0.0,null,null,1.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYAD 221S   22.000-P1\",1907,7.938000679016113,0.0,null,null,9.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRN 22P   22.000-P\",1910,30.871000289916992,0.0,null,null,35.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARF 22P1   22.000-P\",1915,42.338001251220703,0.0,null,null,48.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARF 22P2   22.000-P\",1916,42.338001251220703,0.0,null,null,48.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BUZS 223    22.000-P\",1918,17.781999588012695,0.0,null,null,20.159999847412109,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PATY 221    22.000-B\",1924,0.0,0.0,null,null,0.632000029087067,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PATY 221    22.000-N\",1924,7.484000205993652,0.0,null,null,11.128000259399414,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PATY 221    22.000-P\",1924,0.252000004053116,0.0,null,null,0.28600001335144,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PATY 221    22.000-QP\",1924,0.832000017166138,0.0,null,null,1.236999988555908,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KONP 221    22.000-P\",1930,17.62299919128418,0.0,null,null,19.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SOJTP222    22.000-P\",1932,26.593000411987305,0.0,null,null,30.149999618530273,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 223    22.000-B\",1939,0.0,0.0,null,null,0.103000000119209,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSEG 223    22.000-N\",1939,1.228000044822693,0.0,null,null,1.825999975204468,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 223    22.000-P\",1939,5.265999794006348,0.0,null,null,5.96999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CSEG 223    22.000-QP\",1939,0.666999995708466,0.0,null,null,0.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANEP 22P2   22.000-P\",1940,17.569999694824219,0.0,null,null,19.920000076293945,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTURPPV22S  22.000-P1\",1941,43.924999237060547,0.0,null,null,49.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRI22PS   22.000-P\",1943,44.01300048828125,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALO PVS1   120.00-P1\",1944,44.091182708740234,-11.96998405456543,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BALO PVS2   120.00-P2\",1945,44.091182708740234,-11.96998405456543,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL PV2    22.000-P2\",1946,8.819999694824219,-0.001000000047497,null,null,11.560000419616699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOL PV3    22.000-P3\",1947,13.230000495910645,-0.001000000047497,null,null,11.560000419616699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"IBRAN221S   22.000-P\",1948,8.803000450134277,0.0,null,null,9.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKO 221    22.000-B\",1949,0.0,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAKO 221    22.000-N\",1949,5.752999782562256,0.0,null,null,8.553999900817871,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKO 221    22.000-P\",1949,2.200999975204468,0.0,null,null,2.494999885559082,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKO 221    22.000-QP\",1949,1.501000046730042,0.0,null,null,2.230999946594238,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZGH 221S   22.000-P\",1950,2.96399998664856,0.0,null,null,3.359999895095825,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VARK 22P    22.000-P\",1951,44.092998504638672,0.0,null,null,49.990001678466797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MDEL 11     11.000-G1\",1952,0.0,0.0,null,null,30.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"RECS 22S    22.000-B1\",1953,0.0,0.0,null,null,0.400000005960464,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RECS 22S    22.000-P1\",1953,0.0,0.0,null,null,1.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEC 22S    22.000-B1\",1954,0.0,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEC 22S    22.000-P1\",1954,0.0,0.0,null,null,1.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZER 22S1   22.000-B2\",1955,0.0,0.0,null,null,0.72000002861023,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZER 22S1   22.000-P2\",1955,0.0,0.0,null,null,4.800000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZER 22S2   22.000-B3\",1956,0.0,0.0,null,null,0.200000002980232,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZER 22S2   22.000-P3\",1956,0.0,0.0,null,null,0.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"AJED 22S1   22.000-BT\",1958,0.0,0.0,null,null,0.906000018119812,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"AJED 22S1   22.000-P\",1958,6.888999938964844,0.0,null,null,7.809999942779541,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BABA 22S1   22.000-BT\",1959,0.0,0.0,null,null,4.86899995803833,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BABA 22S1   22.000-W\",1959,11.612000465393066,4.5,null,null,15.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"BOGL 22S1   22.000-QB\",1960,0.0,0.0,null,null,0.013000000268221,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BOGL 22S1   22.000-QP\",1960,0.0,0.0,null,null,0.620000004768372,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BONY 22S1   22.000-BT\",1961,0.0,0.0,null,null,5.010000228881836,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BONY 22S1   22.000-P\",1961,13.229998588562012,0.0,null,null,15.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BONY 22S2   22.000-BT\",1962,0.0,0.0,null,null,0.421000003814697,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BONY 22S2   22.000-R\",1962,0.522000014781952,0.0,null,null,1.25,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"GYME 22S1   22.000-QB\",1963,0.0,0.0,null,null,0.194999992847443,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYME 22S1   22.000-QP\",1963,0.0,0.0,null,null,3.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22S1   22.000-BT\",1964,0.0,0.0,null,null,1.5,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRD 22S1   22.000-P\",1964,8.819999694824219,0.0,null,null,10.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRE 22S1   22.000-BT\",1965,0.0,0.0,null,null,3.246000051498413,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"IKER 22S1   22.000-G\",1966,0.587000012397766,0.0,null,null,4.974999904632568,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"IKER 22S1   22.000-P\",1966,4.388000011444092,0.0,null,null,4.974999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"INAL 6S1    6.0000-QB\",1967,0.0,0.0,null,null,3.571000099182129,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"INAL 6S1    6.0000-QP\",1967,0.0,0.0,null,null,9.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 22S1   22.000-QB\",1968,0.0,0.0,null,null,0.210999995470047,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPU 22S1   22.000-QP\",1968,0.0,0.0,null,null,1.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPU 22S2   22.000-G\",1969,0.589999973773956,0.0,null,null,4.998000144958496,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"KAPU 22S2   22.000-P\",1969,4.407999992370606,0.0,null,null,4.998000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 22S1   22.000-QB\",1970,0.0,0.0,null,null,0.007000000216067,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPV 22S1   22.000-QP\",1970,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPV 22S2   22.000-QB\",1971,0.0,0.0,null,null,0.004999999888241,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPV 22S2   22.000-QP\",1971,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KERT 22S1   22.000-QB\",1972,0.0,0.0,null,null,0.100000001490116,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KERT 22S1   22.000-QO\",1972,0.0,0.0,null,null,1.296000003814697,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"KERT 22S1   22.000-QP\",1972,0.0,0.0,null,null,0.875,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 22S1   22.000-BT\",1973,0.0,0.0,null,null,1.36300003528595,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KIGM 22S1   22.000-P\",1973,3.703999996185303,0.0,null,null,4.199999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGM 22S2   22.000-G\",1974,0.705999970436096,0.0,null,null,5.998000144958496,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"KIGM 22S2   22.000-P\",1974,5.282000064849854,0.0,null,null,5.998000144958496,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOMA 22S1   22.000-G\",1975,0.58899998664856,0.0,null,null,4.992000102996826,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"KOMA 22S1   22.000-P\",1975,4.402999877929688,0.0,null,null,4.992000102996826,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LEST 22S1   22.000-P\",1976,44.01300048828125,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LITR 22S1   22.000-BT\",1977,0.0,0.0,null,null,2.099999904632568,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LITR 22S1   22.000-P\",1977,12.347999572753906,0.0,null,null,14.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MLSZ 22S1   22.000-BT\",1978,0.0,0.0,null,null,1.297999978065491,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MLSZ 22S1   22.000-P\",1978,5.421000003814697,0.0,null,null,25.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MLSZ 22S1   22.000-W\",1978,18.579000473022461,7.199999809265137,null,null,24.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MOHA 22S1   22.000-QB\",1979,0.0,0.0,null,null,0.032999999821186,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 22S1   22.000-QP\",1979,0.0,0.0,null,null,0.195999994874001,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOHA 22S2   22.000-QB\",1980,0.0,0.0,null,null,0.032999999821186,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOHA 22S2   22.000-QP\",1980,0.0,0.0,null,null,0.300000011920929,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 22S1   22.000-G\",1981,0.580999970436096,0.0,null,null,4.925000190734863,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"ORIP 22S1   22.000-P\",1981,4.343999862670898,0.0,null,null,4.925000190734863,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 22S2   22.000-BT\",1982,0.0,0.0,null,null,4.85200023651123,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ORIP 22S2   22.000-P\",1982,13.182999610900879,0.0,null,null,14.946000099182129,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ORIP 35S1   35.000-G\",1983,0.587000012397766,0.0,null,null,4.974999904632568,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"ORIP 35S1   35.000-P\",1983,4.388000011444092,0.0,null,null,4.974999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAKSD22S1   22.000-BT\",1984,0.0,0.0,null,null,5.010000228881836,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAKSD22S1   22.000-P\",1984,13.229998588562012,0.0,null,null,15.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SKSZ 22S1   22.000-BT\",1985,0.0,0.0,null,null,3.246000051498413,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SKSZ 22S1   22.000-W\",1985,17.805000305175781,6.899999618530274,null,null,23.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"SZEH 22S1   22.000-BT\",1986,0.0,0.0,null,null,0.333999991416931,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEH 22S1   22.000-P\",1986,0.880999982357025,0.0,null,null,0.999000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZEK 22S    22.000-BT\",1987,0.0,0.0,null,null,6.677000045776367,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZEK 22S    22.000-P\",1987,17.631999969482422,0.0,null,null,19.989999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 22S1   22.000-G\",1988,0.116999991238117,0.0,null,null,0.990000009536743,1.0,false,null,false,null,true,\"LIGHTOIL\",true,\"LIGHTOIL\"],[\"SZOM 22S1   22.000-P\",1988,0.872999966144562,0.0,null,null,0.990000009536743,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 22S2   22.000-BT\",1989,0.0,0.0,null,null,4.401999950408936,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOM 22S2   22.000-P\",1989,11.960000038146973,0.0,null,null,13.560000419616699,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 22S3   22.000-QB\",1990,0.0,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOM 22S3   22.000-QP\",1990,0.0,0.0,null,null,0.439000010490418,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 22S4   22.000-BT\",1991,0.0,0.0,null,null,0.486000001430512,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZOM 22S4   22.000-P\",1991,1.320000052452087,0.0,null,null,1.496999979019165,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAPO 22S1   22.000-BT\",1992,0.0,0.0,null,null,1.950000047683716,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAPO 22S1   22.000-P\",1992,11.465999603271484,0.0,null,null,13.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TAPO 22S2   22.000-BT\",1993,0.0,0.0,null,null,0.303999990224838,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TAPO 22S2   22.000-P\",1993,0.825999975204468,0.0,null,null,0.935999989509582,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJPE 11PS   11.000-R1\",1994,1.271000027656555,0.381000012159348,null,null,3.04200005531311,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"UJPE 11PS   11.000-R2\",1994,0.46000000834465,0.137999996542931,null,null,1.100000023841858,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"ZIRC 22S1   22.000-BT\",1995,0.0,0.0,null,null,1.600000023841858,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZIRC 22S1   22.000-P\",1995,3.528000116348267,0.0,null,null,4.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BOENY332    33.000-B\",2000,0.0,0.0,null,null,9.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BOENY332    33.000-G\",2000,1.198668003082275,0.0,null,null,6.059999942779541,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"BOENY332    33.000-W1\",2000,18.578399658203125,0.0,null,null,24.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"CSPG G2B    15.750-B1\",2002,0.0,0.0,null,null,10.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSPG G2B    15.750-O1\",2002,1.083350658416748,0.0,null,null,5.47700023651123,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"CSPG G2B    15.750-O2\",2002,1.035680770874023,0.0,null,null,5.236000061035156,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"PAKSPGY2    20.000-B1\",2004,0.0,0.0,null,null,10.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAKSPGY2    20.000-P1\",2004,15.170401573181152,0.0,null,null,17.200000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUME FLS    15.750-FL\",2006,0.0,0.0,null,null,3.839999914169312,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"AJED 22S2   22.000-B\",2007,0.0,0.0,null,null,1.200000047683716,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"AJED 22S2   22.000-P\",2007,7.056000232696533,0.0,null,null,8.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ANEP 22S    22.000-BT\",2008,0.0,0.0,null,null,3.246000051498413,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ANEP 22S    22.000-P\",2008,17.597000122070312,0.0,null,null,19.950000762939453,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ASZF 22S    22.000-BT\",2009,0.0,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ASZF 22S    22.000-P\",2009,0.441000014543533,0.0,null,null,0.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BARA 22S    22.000-BT\",2014,0.0,0.0,null,null,1.616999983787537,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BARA 22S    22.000-P\",2014,4.392000198364258,0.0,null,null,4.980000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BEKM 11PS   11.000-BT\",2015,0.0,0.0,null,null,0.976999998092651,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BEKM 11PS   11.000-P\",2015,0.121999993920326,0.0,null,null,0.137999996542931,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"BIAT 22PS   22.000-QB\",2016,0.0,0.0,null,null,0.194999992847443,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BIAT 22PS   22.000-QP\",2016,0.130999997258186,0.0,null,null,0.194999992847443,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"CELD 22S    22.000-BT\",2017,0.0,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CELD 22S    22.000-R\",2017,0.261000007390976,0.0,null,null,0.75,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"CSUR 22S    22.000-BT\",2018,0.0,0.0,null,null,0.166999995708466,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"CSUR 22S    22.000-P\",2018,0.439999997615814,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DOMB 22S    22.000-BT\",2023,0.0,0.0,null,null,1.335999965667725,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"DOMB 22S    22.000-P\",2023,4.366000175476074,0.0,null,null,4.949999809265137,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FEBA 22PS   22.000-BT\",2024,0.0,0.0,null,null,3.301000118255615,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FEBA 22PS   22.000-P\",2024,2.91100001335144,0.0,null,null,3.301000118255615,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FOT  22PS   22.000-BT\",2025,0.0,0.0,null,null,0.556999981403351,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"FOT  22PS   22.000-P\",2025,0.491000026464462,0.0,null,null,0.556999981403351,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODO 22PS   22.000-BT\",2026,0.0,0.0,null,null,0.586000025272369,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GODO 22PS   22.000-P\",2026,0.515999972820282,0.0,null,null,0.586000025272369,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODU 22S1   22.000-P1\",2027,44.0989990234375,0.0,null,null,49.999000549316406,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GODU 22S2   22.000-BT\",2028,0.0,0.0,null,null,8.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GODU 22S2   22.000-P2\",2028,35.279998779296875,0.0,null,null,40.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GYRD 22S2   22.000-QB\",2029,0.0,0.0,null,null,0.039000000804663,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"GYRD 22S2   22.000-QP\",2029,0.0,0.0,null,null,0.248999997973442,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KAPM 11PS   11.000-BT\",2033,0.0,0.0,null,null,0.651000022888184,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KAPM 11PS   11.000-P\",2033,0.574000000953674,0.0,null,null,0.651000022888184,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGA 22S    22.000-P\",2034,10.842000007629394,0.001000000047497,null,null,48.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGA 22S    22.000-WA\",2034,37.158000946044922,3.217052936553955,null,null,48.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KIGB 22S    22.000-P\",2035,8.583999633789062,0.001000000047497,null,null,38.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KIGB 22S    22.000-WB\",2035,29.416000366210938,3.394056081771851,null,null,38.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"KISB 221    22.000-B\",2036,0.0,0.0,null,null,0.172000005841255,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KISB 221    22.000-N\",2036,2.046999931335449,0.0,null,null,3.043999910354614,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISB 221    22.000-P\",2036,2.233000040054321,0.0,null,null,2.532000064849854,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KISB 221    22.000-QP\",2036,1.261000037193298,0.0,null,null,1.875,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KOBA 11PS   11.000-QB\",2038,0.0,0.0,null,null,1.054999947547913,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KORM 22S    22.000-QB\",2039,0.0,0.0,null,null,0.004999999888241,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"KORM 22S    22.000-QP\",2039,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LENT 22S    22.000-QB\",2040,0.0,0.0,null,null,0.291999995708466,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"LENT 22S    22.000-QP\",2040,0.0,0.0,null,null,1.399999976158142,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MOVR 22S    22.000-BT\",2041,0.0,0.0,null,null,0.389999985694885,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOVR 22S    22.000-W\",2041,0.929000020027161,0.0,null,null,1.200000047683716,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"MOZS 22S    22.000-BT\",2042,0.0,0.0,null,null,0.667999982833862,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MOZS 22S    22.000-P\",2042,1.756999969482422,0.0,null,null,1.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 22S1   22.000-QO\",2058,0.0,0.0,null,null,0.119999997317791,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"PAPA 22S1   22.000-QP\",2058,0.0,0.0,null,null,0.090000003576279,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"PAPA 22S2   22.000-BT\",2059,0.0,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"PAPA 22S2   22.000-P\",2059,0.439999997615814,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"RACK 22PS   22.000-BT\",2060,0.0,0.0,null,null,0.640999972820282,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"RACK 22PS   22.000-P\",2060,0.564999997615814,0.0,null,null,0.640999972820282,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SARB 22S1   22.000-BT\",2061,0.0,0.0,null,null,1.669999957084656,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SARB 22S1   22.000-P\",2061,4.401000022888184,0.0,null,null,4.989999771118164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SIKO 22S    22.000-QO\",2062,0.0,0.0,null,null,0.050000000745058,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SIKO 22S    22.000-QP\",2062,0.0,0.0,null,null,0.007000000216067,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SORS 22PS   22.000-BT\",2067,0.0,0.0,null,null,0.976999998092651,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SORS 22PS   22.000-P\",2067,0.861999928951263,0.0,null,null,0.976999998092651,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 22S1   22.000-BT\",2068,0.0,0.0,null,null,1.070999979972839,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZBA 22S1   22.000-P\",2068,2.91100001335144,0.0,null,null,3.299999952316284,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZBA 22S2   22.000-BT\",2069,0.0,0.0,null,null,4.706999778747559,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZBA 22S2   22.000-P\",2069,12.788999557495117,0.0,null,null,14.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZFD 22S    22.000-BT\",2070,0.0,0.0,null,null,0.324999988079071,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZFD 22S    22.000-P\",2070,0.880999982357025,0.0,null,null,0.998000025749206,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZIG 22S    22.000-BT\",2071,0.0,0.0,null,null,0.948000013828278,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZIG 22S    22.000-P\",2071,2.502000093460083,0.0,null,null,2.836999893188476,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZLS 11S    11.000-QB\",2072,0.0,0.0,null,null,0.006000000052154,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"SZLS 11S    11.000-QP\",2072,0.0,0.0,null,null,0.25,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOM 22S5   22.000-QO\",2073,0.0,0.0,null,null,0.370000004768372,1.0,false,null,false,null,true,\"OTHERRES\",true,\"OTHERRES\"],[\"SZOM 22S5   22.000-QP\",2073,0.0,0.0,null,null,0.054999999701977,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TET  22S    22.000-BT\",2074,0.0,0.0,null,null,0.162000000476837,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TET  22S    22.000-P\",2074,0.405999958515167,0.0,null,null,0.46000000834465,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"UJHA 22PS   22.000-BT\",2075,0.0,0.0,null,null,4.886000156402588,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"UJHA 22PS   22.000-P\",2075,4.309000015258789,0.0,null,null,4.886000156402588,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ULLO 22PS   22.000-BT\",2076,0.0,0.0,null,null,0.238000005483627,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ULLO 22PS   22.000-P\",2076,0.209999993443489,0.0,null,null,0.238000005483627,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VIRA 11PS   11.000-BT\",2077,0.0,0.0,null,null,0.081000000238419,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MAKE GY1    120.00-B4\",2079,0.0,-0.001000000047497,null,null,0.307000011205673,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"MAKE GY1    120.00-N4\",2079,7.318999767303467,-0.001000000047497,null,null,10.883999824523926,1.0,false,null,false,null,true,\"ROOFTOPPV\",true,\"ROOFTOPPV\"],[\"MAKE GY1    120.00-Q4\",2079,2.823999881744385,-0.001000000047497,null,null,4.198999881744385,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"GALG 22S    22.000-P\",2080,44.082000732421875,0.0,null,null,49.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAKL 22S    22.000-QB\",2081,0.0,0.0,null,null,8.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAKL 22S    22.000-QO\",2081,0.0,0.0,null,null,4.0,1.0,false,null,false,null,true,\"OTHERNONRES\",true,\"OTHERNONRES\"],[\"MAKL 22S    22.000-QP\",2081,0.0,0.0,null,null,8.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NAGK 22S    22.000-P\",2082,17.621999740600586,0.0,null,null,19.979999542236328,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"INARPV1     20.000-P1\",2085,44.029438018798828,0.0,null,null,49.919998168945312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"INARPV2     20.000-P2\",2086,44.029438018798828,0.0,null,null,49.919998168945312,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DUME MTS    15.750-B1\",2088,0.0,0.0,null,null,40.0,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"BUJF 221S   22.000-P1\",2089,0.423000007867813,0.0,null,null,0.479999989271164,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"DDEL 223S   22.000-P1\",2090,21.169000625610352,0.0,null,null,24.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"FGYA 22PS   22.000-P\",2091,44.041999816894531,0.0,null,null,49.931999206542969,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KARCT221S   22.000-P1\",2092,13.229998588562012,0.0,null,null,15.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KMAD 221S   22.000-P\",2093,21.169000625610352,0.0,null,null,24.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KMAD 222S   22.000-P\",2094,21.169000625610352,0.0,null,null,24.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"KUNSZ221S   22.000-P1\",2095,1.756999969482422,0.0,null,null,1.991999983787537,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"LETA 22AS   22.000-P1\",2096,0.439999997615814,0.0,null,null,0.499000012874603,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MAFU 221S   22.000-P1\",2097,1.745999932289124,0.0,null,null,1.980000019073486,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTUR 221S   22.000-G1\",2098,0.712080001831055,0.0,null,null,4.5,1.0,false,null,false,null,true,\"GASCONVOLD1\",true,\"GASCONVOLD1\"],[\"MTUR 221S   22.000-P1\",2098,4.388000011444092,0.0,null,null,4.974999904632568,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"MTUR 221S   22.000-W\",2098,1.16100001335144,0.0,null,null,1.5,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"NYBO 222S   22.000-P1\",2099,22.016000747680664,0.0,null,null,24.959999084472656,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK111S   11.000-P1\",2100,8.765000343322754,0.001000000047497,null,null,9.937999725341797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRK112S   11.000-P1\",2101,8.765000343322754,-0.001000000047497,null,null,9.937999725341797,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIP 22PS   22.000-P\",2102,35.280998229980469,0.0,null,null,40.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB221S   22.000-G1\",2103,2.293200016021728,0.0,null,null,3.25,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB221S   22.000-P1\",2103,3.969000339508057,0.0,null,null,4.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"NYIRB222S   22.000-G1\",2104,1.086279988288879,0.0,null,null,3.25,1.0,false,null,false,null,true,\"GASBIO\",true,\"GASBIO\"],[\"NYIRB222S   22.000-P1\",2104,3.969000339508057,0.0,null,null,4.5,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"POLG 223S   22.000-P1\",2105,8.819999694824219,0.0,null,null,10.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SENY PV 22S 22.000-P\",2106,44.01300048828125,0.0,null,null,49.900001525878906,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZARV222S   22.000-P1\",2107,21.084999084472656,0.0,null,null,23.906000137329102,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"SZOLI223S   22.000-P1\",2108,5.291999816894531,0.0,null,null,6.0,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIKE 22BS   22.000-P1\",2109,25.107999801635742,0.0,null,null,28.465999603271484,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIKE 22PS   22.000-P\",2110,43.042999267578125,0.0,null,null,48.799999237060547,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIMA 111    11.000-B\",2114,0.0,0.0,null,null,0.041000001132488,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"TIMA 111    11.000-N\",2114,0.486999988555908,0.0,null,null,0.723999977111816,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"TIMA 111    11.000-QP\",2114,0.395000040531158,0.0,null,null,0.587000012397766,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZSIG 111    11.000-B\",2118,0.0,0.0,null,null,0.024000000208616,1.0,false,null,false,null,true,\"BATTERYSTRG\",true,\"BATTERYSTRG\"],[\"ZSIG 111    11.000-N\",2118,0.289000004529953,0.0,null,null,0.430000007152557,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"ZSIG 111    11.000-QP\",2118,0.495000004768372,0.0,null,null,0.736000001430512,1.0,false,null,false,null,true,\"SOLARPHOTOVO\",true,\"SOLARPHOTOVO\"],[\"VADO PV16   120.00-X1\",2119,37.930900573730469,0.0,null,null,49.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"VADO PV17   120.00-X1\",2120,37.930900573730469,0.0,null,null,49.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"VADO PV18   120.00-X1\",2121,37.930900573730469,0.0,null,null,49.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"VADO PV19   120.00-X1\",2122,37.930900573730469,0.0,null,null,49.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"VADO PV20   120.00-X1\",2123,193.524993896484375,-1.474857449531555,null,null,250.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"],[\"VADO PV21   120.00-X1\",2124,193.524993896484375,-1.474857449531555,null,null,250.0,0.85,false,null,false,null,true,\"WINDONSHORE\",true,\"WINDONSHORE\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "technology": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"slack_weight\",\"type\",\"min_p_mw\",\"max_p_mw\",\"technology\"],\"index\":[0,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,25,26,27,28,29,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,72,73,74,75,76,77,78,79],\"data\":[[\"DUJV GY     10.500-1\",43,9.69219970703125,1.104761958122253,60.0,-20.0,37.189998626708984,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",1.0,49.0,\"OTHERNONRES\"],[\"DUME G8     15.750-8\",52,77.718307495117188,14.603173997667101,155.0,-30.000001907348633,150.0,1.0,false,true,null,false,null,true,0.0,\"GASCCGTPRES1\",60.000003814697266,127.0,\"GASCCGTPRES1\"],[\"DUME G7     19.000-7\",57,156.287322998046875,12.105262655960885,300.0,-0.5,159.550003051757812,1.0,false,true,null,false,null,true,0.0,\"GASCCGTPRES1\",121.979995727539062,290.70001220703125,\"GASCCGTPRES1\"],[\"GONYEP1     21.000-1\",92,154.399993896484375,19.571429207211448,534.0,-172.990005493164062,322.239990234375,1.0,false,true,null,false,null,true,0.0,\"GASCCGTPRES1\",154.399993896484375,431.4000244140625,\"GASCCGTPRES1\"],[\"MATREG9     21.000-9\",152,224.0,19.595237005324592,765.0,-300.0,300.0,1.0,false,true,null,false,null,true,0.0,\"GASCCGTNEW\",272.0,680.0,\"GASCCGTNEW\"],[\"OROE G1     10.500-1\",168,49.900001525878906,1.0,95.0,-30.000001907348633,30.000001907348633,1.0,false,true,null,false,null,true,0.0,\"HARDCOALBF\",0.0,49.900001525878906,\"HARDCOALBF\"],[\"OROE G2     10.500-2\",169,49.900001525878906,1.0,95.0,-30.000001907348633,30.000001907348633,1.0,false,true,null,false,null,true,0.0,\"HARDCOALBF\",0.0,49.900001525878906,\"HARDCOALBF\"],[\"PAKS G1     15.750-1\",189,254.399993896484375,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G2     15.750-2\",190,254.399993896484375,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G3     15.750-3\",191,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G4     15.750-4\",192,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G5     15.750-5\",193,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G6     15.750-6\",194,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G7     15.750-7\",195,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKS G8     15.750-8\",196,253.869979858398438,26.095238942948598,259.0,-15.000000953674316,45.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",89.300003051757812,254.399993896484375,\"NUCLEAR\"],[\"PAKSUG5     24.000-5\",200,686.9119873046875,17.125000556310017,1556.4000244140625,-300.0,600.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",640.0,1270.0,\"NUCLEAR\"],[\"PAKSUG6     24.000-6\",201,686.9119873046875,17.125000556310017,1556.4000244140625,-300.0,600.0,1.0,false,true,null,false,null,true,0.0,\"NUCLEAR\",640.0,1270.0,\"NUCLEAR\"],[\"TISZEG5     20.000-5\",265,123.620903015136719,11.499999523162842,380.0,-120.000007629394531,120.000007629394531,1.0,false,true,null,false,null,true,0.0,\"GASCCGTNEW\",135.0,360.100006103515625,\"GASCCGTNEW\"],[\"TISZEG6     20.000-6\",266,123.489639282226562,20.425000190734863,380.0,-120.000007629394531,120.000007629394531,1.0,false,true,null,false,null,true,0.0,\"GASCCGTNEW\",135.0,360.100006103515625,\"GASCCGTNEW\"],[\"TISZEG2     15.750-2\",270,54.679088592529297,14.603173997667101,259.0,-60.000003814697266,150.0,1.0,false,true,null,false,null,true,0.0,\"GASCCGTNEW\",56.099998474121094,158.0,\"GASCCGTNEW\"],[\"TISZEG4     15.750-4\",271,54.810356140136719,25.936508178710938,259.0,-60.000003814697266,150.0,1.0,false,true,null,false,null,true,0.0,\"GASCCGTNEW\",56.099998474121094,158.0,\"GASCCGTNEW\"],[\"PECSEG3     120.00-3\",389,41.0,0.984848520972512,51.0,-5.550000190734863,24.690000534057617,1.0,false,true,null,false,null,true,0.0,\"HARDCOALOLD1\",23.700000762939453,44.0,\"HARDCOALOLD1\"],[\"PECSEG6     120.00-6\",391,24.0,0.984848520972512,75.0,-7.0,35.0,1.0,false,true,null,false,null,true,0.0,\"HARDCOALOLD1\",30.000001907348633,31.0,\"HARDCOALOLD1\"],[\"ALGY GY3    120.00-B4\",416,0.0,0.984845486554232,20.0,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-20.0,20.0,\"BATTERYSTRG\"],[\"ALGY GY3    120.00-O4\",416,2.234999895095825,0.984845486554232,11.300000190734863,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,11.300000190734863,\"OTHERNONRES\"],[\"BCSA B      120.00-B4\",421,0.0,0.984845486554232,11.357000350952148,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-11.357000350952148,11.357000350952148,\"BATTERYSTRG\"],[\"GODGTGY1    11.500-GT\",941,5.934000492095947,1.095829963684082,37.580001831054688,-10.0,3.5,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",16.0,30.000001907348633,\"OTHERNONRES\"],[\"NYRD1 PV    120.00-B\",946,0.0,0.992424271323464,20.0,-7.500000476837158,5.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-20.0,20.0,\"BATTERYSTRG\"],[\"CECE PV1    120.00-B1\",951,0.0,0.98401817408475,40.0,-12.0,12.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-40.0,40.0,\"BATTERYSTRG\"],[\"CECE PV2    120.00-B2\",952,0.0,0.98401817408475,40.0,-12.0,12.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-40.0,40.0,\"BATTERYSTRG\"],[\"CECE PV3    120.00-B3\",953,0.0,0.98401817408475,40.0,-12.0,12.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-40.0,40.0,\"BATTERYSTRG\"],[\"CECE PV4    120.00-B4\",954,0.0,0.98401817408475,40.0,-12.0,12.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-40.0,40.0,\"BATTERYSTRG\"],[\"ALMF 111    11.000-G\",974,2.492000102996826,1.048640012741089,12.600000381469726,0.0,3.77999997138977,1.0,false,true,null,false,null,true,0.0,\"GASCCGTPRES2\",0.0,10.079999923706055,\"GASCCGTPRES2\"],[\"BVK  111    11.000-2\",1033,19.319999694824219,0.957819998264313,24.0,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",15.000000953674316,24.0,\"OTHERNONRES\"],[\"BVK  112    11.000-1\",1034,16.200000762939453,0.953549981117248,24.0,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",15.000000953674316,24.0,\"OTHERNONRES\"],[\"DBDK 112    11.000-G1\",1068,1.89900004863739,0.9930300116539,12.0,0.0,7.199999809265137,1.0,false,true,null,false,null,true,0.0,\"GASCONVOLD1\",0.0,9.600000381469726,\"GASCONVOLD1\"],[\"HHER 11     11.000-1\",1205,40.238998413085938,0.980820000171661,52.599998474121094,-20.0,30.000001907348633,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,52.599994659423828,\"OTHERNONRES\"],[\"HUHM 11     11.000-1\",1210,13.25100040435791,1.087550044059753,27.299999237060547,-2.0,3.0,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,21.840000152587891,\"OTHERNONRES\"],[\"MESZGM5     5.2500-ST\",1344,1.310999989509582,0.947239995002747,10.699999809265137,0.0,7.500000476837158,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,10.699999809265137,\"OTHERNONRES\"],[\"NVAR 111    11.000-O\",1413,2.98799991607666,1.00944995880127,15.104000091552734,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,12.083000183105469,\"OTHERNONRES\"],[\"NYIRS221    22.000-G1\",1434,3.117000102996826,1.005169987678528,19.700000762939453,0.0,11.819999694824219,1.0,false,true,null,false,null,true,0.0,\"GASCONVOLD1\",0.0,15.760000228881836,\"GASCONVOLD1\"],[\"SBXX 15K    15.000-1\",1509,11.059000015258789,1.086199998855591,30.424999237060547,-18.299999237060547,18.299999237060547,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,30.424999237060547,\"OTHERNONRES\"],[\"SOPN 11D    11.000-O\",1535,3.022000074386597,1.018730044364929,15.279999732971191,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,12.223999977111816,\"OTHERNONRES\"],[\"TABE 622    6.0000-1\",1612,2.753999948501587,1.051499962806702,22.0,0.0,11.0,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,22.0,\"OTHERNONRES\"],[\"TABE 630    6.0000-2\",1614,3.5,1.101999998092651,25.0,0.0,13.0,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,25.0,\"OTHERNONRES\"],[\"TVK  111    11.000-GT\",1659,18.5,1.009179949760437,29.950000762939453,-6.0,6.0,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,24.0,\"OTHERNONRES\"],[\"BVK  113    11.000-3\",1726,35.0,0.933730006217956,49.900001525878906,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",30.000001907348633,49.900001525878906,\"OTHERNONRES\"],[\"MECS PV     120.00-B1\",1780,0.0,0.98401817408475,50.0,-15.000000953674316,15.000000953674316,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-50.0,50.0,\"BATTERYSTRG\"],[\"SZOL PV     120.00-B1\",1785,0.0,0.98401817408475,15.0,-4.5,4.5,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-15.000000953674316,15.000000953674316,\"BATTERYSTRG\"],[\"SZHL PV     120.00-B1\",1788,0.0,0.98401817408475,149.996994018554688,-44.999000549316406,44.999000549316406,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-149.996994018554688,149.996994018554688,\"BATTERYSTRG\"],[\"SZHL PV2    120.00-B2\",1789,0.0,0.98401817408475,99.998001098632812,-29.999000549316406,29.999000549316406,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-99.998001098632812,99.998001098632812,\"BATTERYSTRG\"],[\"GYOR AKU    120.00-B\",1911,0.0,0.98401817408475,50.0,-18.75,12.5,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-50.0,50.0,\"BATTERYSTRG\"],[\"BUJ  AKU1   120.00-B1\",1912,0.0,0.997045473618941,49.900001525878906,-18.711999893188476,12.475000381469727,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.900001525878906,49.900001525878906,\"BATTERYSTRG\"],[\"BUJ  AKU2   120.00-B2\",1913,0.0,0.997045473618941,49.900001525878906,-18.711999893188476,12.475000381469727,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.900001525878906,49.900001525878906,\"BATTERYSTRG\"],[\"BALO PVS1   120.00-B1\",1944,0.0,0.962121161547574,12.0,-4.5,4.5,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-12.0,12.0,\"BATTERYSTRG\"],[\"BALO PVS2   120.00-B2\",1945,0.0,0.962121161547574,12.0,-4.5,3.0,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-12.0,12.0,\"BATTERYSTRG\"],[\"GYRE 22S1   22.000-O\",1965,2.940999984741211,1.020859956741333,18.584999084472656,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"OTHERNONRES\",0.0,14.868000030517578,\"OTHERNONRES\"],[\"LEST 22S1   22.000-BT\",1976,0.0,1.024860024452209,12.0,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-12.0,12.0,\"BATTERYSTRG\"],[\"CSPG G3B    15.750-B2\",2003,0.0,1.065500259399414,34.0,-10.199999809265137,10.199999809265137,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-34.0,34.0,\"BATTERYSTRG\"],[\"GODU 22S1   22.000-BT\",2027,0.0,1.057500004768372,16.245000839233398,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-16.245000839233398,16.245000839233398,\"BATTERYSTRG\"],[\"GALG 22S    22.000-B\",2080,0.0,1.055359959602356,49.979999542236328,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.979999542236328,49.979999542236328,\"BATTERYSTRG\"],[\"NAGK 22S    22.000-B\",2082,0.0,1.05814003944397,19.979999542236328,-0.001000000047497,0.001000000047497,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-19.979999542236328,19.979999542236328,\"BATTERYSTRG\"],[\"VADO PV16   120.00-B1\",2119,0.0,0.909090909090909,49.0,-7.349999904632568,7.349999904632568,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.0,49.0,\"BATTERYSTRG\"],[\"VADO PV17   120.00-B1\",2120,0.0,0.909090909090909,49.0,-7.349999904632568,7.349999904632568,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.0,49.0,\"BATTERYSTRG\"],[\"VADO PV18   120.00-B1\",2121,0.0,0.909090909090909,49.0,-7.349999904632568,7.349999904632568,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.0,49.0,\"BATTERYSTRG\"],[\"VADO PV19   120.00-B1\",2122,0.0,0.909090909090909,49.0,-7.349999904632568,7.349999904632568,1.0,false,true,null,false,null,true,0.0,\"BATTERYSTRG\",-49.0,49.0,\"BATTERYSTRG\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "technology": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"id_characteristic_table\",\"step_dependency_table\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\",\"ref_bus\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "ref_bus": "uint32"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"controllable\",\"p_mw\",\"sn_mva\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21],\"data\":[[\"XBE_NA11    400.00-EQ\",2125,1.030466794967651,0.0,1.0,true,true,-105.869140625,100.0,-105.869140625,-105.869140625,-11.43693733215332,-11.43693733215332],[\"XER_PE11    400.00-EQ\",2126,1.02682638168335,0.0,1.0,true,true,-757.73345947265625,100.0,-757.73345947265625,-757.73345947265625,111.414810180664062,111.414810180664062],[\"XER_PE12    400.00-EQ\",2127,1.02682638168335,0.0,1.0,true,true,-757.73345947265625,100.0,-757.73345947265625,-757.73345947265625,111.414810180664062,111.414810180664062],[\"XGO_LE11    400.00-EQ\",2128,1.029115557670593,0.0,1.0,true,true,-800.2293701171875,100.0,-800.2293701171875,-800.2293701171875,98.383522033691406,98.383522033691406],[\"XGY_GA11    400.00-EQ\",2129,1.027234435081482,0.0,1.0,true,true,-555.2991943359375,100.0,-555.2991943359375,-555.2991943359375,91.068397521972656,91.068397521972656],[\"XHE_CI12    400.00-EQ\",2130,1.015225410461426,0.0,1.0,true,true,-972.553466796875,100.0,-972.553466796875,-972.553466796875,166.615005493164062,166.615005493164062],[\"XKI_MU21    220.00-EQ\",2131,1.028588533401489,0.0,1.0,true,true,-147.714263916015625,100.0,-147.714263916015625,-147.714263916015625,27.905624389648438,27.905624389648438],[\"XNE_GY21    220.00-EQ\",2132,1.051539659500122,0.0,1.0,true,true,-138.499176025390625,100.0,-138.499176025390625,-138.499176025390625,27.094673156738281,27.094673156738281],[\"XSA_AR11    400.00-EQ\",2133,1.026517748832703,0.0,1.0,true,true,-103.906509399414062,100.0,-103.906509399414062,-103.906509399414062,-26.329671859741211,-26.329671859741211],[\"XSA_SU11    400.00-EQ\",2134,1.02187180519104,0.0,1.0,true,true,-409.797088623046875,100.0,-409.797088623046875,-409.797088623046875,-29.259210586547852,-29.259210586547852],[\"XTI_MU21    220.00-EQ\",2135,1.028595089912415,0.0,1.0,true,true,-91.816642761230469,100.0,-91.816642761230469,-91.816642761230469,10.346454620361328,10.346454620361328],[\"XWI_GY21    220.00-EQ\",2136,1.047321200370789,0.0,1.0,true,true,-194.396804809570312,100.0,-194.396804809570312,-194.396804809570312,44.703659057617188,44.703659057617188],[\"XZE_HE12    400.00-EQ\",2137,1.019505262374878,0.0,1.0,true,true,-705.33197021484375,100.0,-705.33197021484375,-705.33197021484375,110.368515014648438,110.368515014648438],[\"XZU_GY11    400.00-EQ\",2138,1.010155320167542,0.0,1.0,true,true,-812.05224609375,100.0,-812.05224609375,-812.05224609375,-24.470291137695312,-24.470291137695312],[\"XZU_SZ11    400.00-EQ\",2139,1.010039925575256,0.0,1.0,true,true,-513.08221435546875,100.0,-513.08221435546875,-513.08221435546875,0.020653009414673,0.020653009414673],[\"XGN_GA11    400.00-EQ\",2140,1.027273893356323,0.0,1.0,true,true,-754.286376953125,100.0,-754.286376953125,-754.286376953125,61.033428192138672,61.033428192138672],[\"XSA_RI11    400.00-EQ\",2141,1.017151713371277,0.0,1.0,true,true,-589.42034912109375,100.0,-589.42034912109375,-589.42034912109375,49.077903747558594,49.077903747558594],[\"XBA_MU11    400.00-EQ\",2142,1.007522225379944,0.0,1.0,true,true,-641.67138671875,100.0,-641.67138671875,-641.67138671875,-124.059059143066406,-124.059059143066406],[\"XJO_OR11    400.00-EQ\",2143,1.026725292205811,0.0,1.0,true,true,44.470127105712891,100.0,44.470127105712891,44.470127105712891,-30.353120803833008,-30.353120803833008],[\"XBA_ZA01    750.00-EQ\",2144,0.96027010679245,0.0,1.0,true,true,187.0323486328125,100.0,187.0323486328125,187.0323486328125,-341.12042236328125,-341.12042236328125],[\"XSA_SU12    400.00-EQ\",2145,1.02187180519104,0.0,1.0,true,true,-409.797088623046875,100.0,-409.797088623046875,-409.797088623046875,-29.259210586547852,-29.259210586547852],[\"XGN_VD11    400.00-EQ\",2146,1.030017375946045,0.0,1.0,true,true,-145.997146606445312,100.0,-145.997146606445312,-145.997146606445312,-4.687657833099365,-4.687657833099365]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "p_mw": "float64",
        "sn_mva": "float64",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
