      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228],\"data\":[[\"AISA B      400.00-GOD  K      400.00-1\",null,0,75,1.0,1.473600044846535,18.065600097179413,836.021024103378636,0.0,3.000056336276594,1.0,1,null,true,null],[\"AISA B      400.00-KERP B      400.00-1\",null,0,88,1.0,0.963199976831675,11.803199350833893,545.981013417835811,0.0,3.000056336276594,1.0,1,null,true,null],[\"AISA B      400.00-TORF B      400.00-1\",null,0,127,1.0,2.936000190675259,33.019199967384338,1117.864570625560191,0.0,2.239974742127115,1.0,1,null,true,null],[\"AISA B      400.00-MART B      400.00-1\",null,0,134,1.0,1.721600256860256,20.505601167678833,796.013428199375198,0.0,2.239999937771797,1.0,1,null,true,null],[\"AISA B      400.00-SZICSB      400.00-1\",null,0,251,1.0,1.398400031030178,16.148799657821655,611.990522877777721,0.0,2.239974742127115,1.0,1,null,true,null],[\"AISA B      400.00-SZOL B      400.00-2\",null,0,259,1.0,0.791166443377733,14.257200062274933,620.027853119851784,0.0,2.239974742127115,1.0,1,null,true,null],[\"ALBF 1      220.00-ALBF 2      220.00-*S\",null,1,2,1.0,0.004839999877731,0.043560000660364,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"ALBF 1      220.00-DUME B1     220.00-1\",null,1,44,1.0,0.600159949623048,5.309964202344418,210.058206895489292,0.0,2.239987796450329,1.0,1,null,true,null],[\"ALBF 2      220.00-DUME B1     220.00-2\",null,2,44,1.0,0.600159949623048,5.309964202344418,210.058206895489292,0.0,2.239987796450329,1.0,1,null,true,null],[\"ALBF B1     120.00-ALBF B2     120.00-*S\",null,3,4,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ALBF B1     120.00-ALBF K1     120.00-*S\",null,3,5,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ALBF B1     120.00-ROZS GY1    120.00-1\",null,3,578,1.0,0.900000013411045,4.920004963874817,177.944074839903891,0.0,1.120011377403333,1.0,1,null,true,null],[\"ALBF B1     120.00-ORME B      120.00-1\",null,3,613,1.0,0.128000018186867,0.33000048995018,406.950327372973561,0.0,0.49998532430855,1.0,1,null,true,null],[\"ALBF B2     120.00-ALBF K2     120.00-*S\",null,4,6,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ALBF B2     120.00-ALBF P2     120.00-SF\",null,4,8,1.0,0.0,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"ALBF B2     120.00-CSEP K      120.00-1\",null,4,496,1.0,0.200000172480941,0.960000559687614,40.893978445686272,0.0,1.079981796914738,1.0,1,null,true,null],[\"ALBF K1     120.00-ALBF K2     120.00-*S\",null,5,6,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ALBF K1     120.00-DIOS B      120.00-1\",null,5,501,1.0,0.510000485926867,2.430000096559525,110.966363996117892,0.0,1.139978118261137,1.0,1,null,true,null],[\"ALBF K1     120.00-KFOL K2     120.00-1\",null,5,544,1.0,0.220000315457582,0.569999523460865,679.945274231872645,0.0,0.49998532430855,1.0,1,null,true,null],[\"ALBF K1     120.00-KFOL K2     120.00-2\",null,5,544,1.0,0.28700065612793,0.551499824970961,1065.011805282989826,0.0,0.800015017133981,1.0,1,null,true,null],[\"ALBF K2     120.00-ALBF P1     120.00-SF\",null,6,7,1.0,0.0,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"ALBF K2     120.00-NEPL K      120.00-1\",null,6,564,1.0,0.560000147670507,2.670004695653915,122.018792411355633,0.0,1.139978118261137,1.0,1,null,true,null],[\"BICSDB      120.00-BICSDK      120.00-*S\",null,11,13,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BANH K      120.00-BICSDB      120.00-1\",null,11,638,1.0,4.239993631839752,14.859935760498047,320.07828243790749,0.0,0.570133390824756,1.0,1,null,true,null],[\"BICS GY1    120.00-BICSDB      120.00-1\",null,11,640,1.0,0.170000636950135,0.569999523460865,9.947183772373442,0.0,0.709996528774606,1.0,1,null,true,null],[\"BICSDB      120.00-GYMETP1     120.00-1\",null,11,662,1.0,2.147601574659348,7.254100799560547,164.902204780838616,0.0,0.569989059130569,1.0,1,null,true,null],[\"BICSDB      400.00-GONYUB      400.00-1\",null,12,91,1.0,3.088000044226646,33.7583988904953,1229.989240631704888,0.0,2.239974742127115,1.0,1,null,true,null],[\"BICSDB      400.00-MART B      400.00-1\",null,12,134,1.0,0.511999940499663,5.740799754858017,413.942102757790849,0.0,2.239999937771797,1.0,1,null,true,null],[\"BIAT GY1    120.00-BICSDK      120.00-1\",null,13,487,1.0,2.189995229244232,7.679995357990265,160.039141218953745,0.0,1.000018808124418,1.0,1,null,true,null],[\"BICSDK      120.00-PATY GY1    120.00-1\",null,13,1923,1.0,2.823998361825943,9.834998488426208,209.99609871601939,0.0,1.000018808124418,1.0,1,null,true,null],[\"BEKO B      400.00-SAFA K      400.00-1\",null,16,224,1.0,2.609599940478802,29.080000519752502,1013.996010358341437,0.0,2.239974742127115,1.0,1,null,true,null],[\"BEKO B      400.00-SZOL B      400.00-1\",null,16,259,1.0,3.11840046197176,38.622403144836426,1201.997797320653944,0.0,2.239974742127115,1.0,1,null,true,null],[\"BEKO B      400.00-XBE_NA11    400.00-1\",null,16,2125,1.0,1.789999939501286,17.820000648498535,611.453416248514372,0.0,1.9999412972342,1.0,1,null,true,null],[\"BEKO B      400.00-XBE_NA12    400.00-2\",null,16,2147,1.0,1.789999939501286,17.820000648498535,611.453416248514372,0.0,1.9999412972342,1.0,1,null,true,null],[\"BEKO B      120.00-BEKO K      120.00-*S\",null,19,20,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,true,null],[\"BCSA B      120.00-BEKO B      120.00-2\",null,19,421,1.0,0.189936004579067,1.340063944458962,64.10407348566703,0.0,1.120059536910651,1.0,1,null,true,null],[\"BEKO B      120.00-BEKS GY1    120.00-1\",null,19,427,1.0,1.644451215863228,5.633337378501892,122.239842626600293,0.0,1.000018808124418,1.0,1,null,true,null],[\"BEKO B      120.00-SZARVK1     120.00-1\",null,19,909,1.0,4.824000120162964,16.862400054931641,358.098631245505544,0.0,0.999778230829479,1.0,1,null,true,null],[\"BCSA K      120.00-BEKO K      120.00-1\",null,20,422,1.0,0.189936004579067,1.340063944458962,64.10407348566703,0.0,1.120059536910651,1.0,1,null,true,null],[\"DEBR P1     220.00-SAJO B      220.00-1\",null,23,236,1.0,5.239784006029367,27.950032517313957,560.001816144215809,0.0,0.639992760582641,1.0,1,null,true,null],[\"DEBR B      120.00-DEBR K      120.00-*S\",null,24,25,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DEBR B      120.00-JOZS B      120.00-1\",null,24,312,1.0,0.389999527484179,3.789993524551392,120.029350767528101,0.0,1.120011377403333,1.0,1,null,true,null],[\"DBIPTK2     120.00-DEBR B      120.00-T2\",null,24,862,1.0,0.450000040233135,1.590004786849022,34.041473239973847,0.0,1.000018808124418,1.0,1,null,true,null],[\"DEBE        120.00-DEBR B      120.00-2\",null,24,867,1.0,0.125197621062398,0.434545923024416,9.505086558563626,0.0,0.569989059130569,1.0,1,null,true,null],[\"DEBR B      120.00-DKOZPP1     120.00-1\",null,24,868,1.0,0.600000500679016,0.650000162422657,503.106460761566495,0.0,0.456010481741829,1.0,1,null,true,null],[\"DEBR B      120.00-DMGM GY1    120.00-1\",null,24,870,1.0,0.890000604093075,3.109996676445007,66.093509982807376,0.0,0.42800899515441,1.0,1,null,true,null],[\"DDEL GY1    120.00-DEBR K      120.00-1\",null,25,864,1.0,2.576994806528091,9.020995259284973,191.428024742709681,0.0,0.569989059130569,1.0,1,null,true,null],[\"DEBR K      120.00-DKOZPP2     120.00-2\",null,25,869,1.0,0.600000500679016,0.650000162422657,503.106460761566495,0.0,0.456010481741829,1.0,1,null,true,null],[\"DEBR BS     120.00-DEBR K      120.00-*S\",null,25,2117,1.0,0.0,0.009999993955716,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"DETK B      220.00-MATREP3     220.00-3\",null,28,139,1.0,0.205700016813353,1.450063997879624,32.094054020660273,0.0,0.900010372119613,1.0,1,null,false,null],[\"DETK B      220.00-MATREP4     220.00-4\",null,28,140,1.0,0.205700016813353,1.450063997879624,32.094054020660273,0.0,0.900010372119613,1.0,1,null,true,null],[\"DETK B      220.00-MATREP5     220.00-5\",null,28,141,1.0,0.194567988393828,1.422960016876459,30.121059147463253,0.0,0.900010372119613,1.0,1,null,false,null],[\"DETK B      220.00-SAJO B      220.00-1\",null,28,236,1.0,6.039836801588535,26.860065683722496,608.011344787879921,0.0,0.999996877395337,1.0,1,null,true,null],[\"DETK B      220.00-SZOL B      220.00-1\",null,28,260,1.0,3.690015699714422,27.089964166283607,550.005304703362185,0.0,0.900010372119613,1.0,1,null,true,null],[\"DETK B      220.00-SZHL B      220.00-1\",null,28,283,1.0,2.260280082002282,11.775719739496708,323.965816366290369,0.0,1.199996316944702,1.0,1,null,true,null],[\"DETK B      220.00-ZUGL B      220.00-1\",null,28,288,1.0,7.099796082824469,30.919854789972305,704.030451075072961,0.0,1.20010123205765,1.0,1,null,true,null],[\"DETK B      220.00-ZUGL B      220.00-2\",null,28,288,1.0,6.740185063332319,35.079837054014206,724.023473956780208,0.0,1.20010123205765,1.0,1,null,true,null],[\"DETK B      120.00-DETK K      120.00-*S\",null,29,30,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DETK B      120.00-MATREP2     120.00-2\",null,29,143,1.0,0.229968007653952,1.160063982009888,47.967531293299743,0.0,0.59996314005011,1.0,1,null,true,null],[\"DETK B      120.00-MATREP67    120.00-1\",null,29,144,1.0,0.229968007653952,1.160063982009888,47.967531293299743,0.0,0.59996314005011,1.0,1,null,true,null],[\"DETK B      120.00-EGER K1     120.00-1\",null,29,787,1.0,4.139999806880951,12.429993867874146,280.952692847460469,0.0,0.562002362787447,1.0,1,null,true,null],[\"DETK B      120.00-HALM GY1    120.00-1\",null,29,795,1.0,0.170999994501472,0.627999812364578,13.041863625706265,0.0,0.49998532430855,1.0,1,null,true,null],[\"DETK B      120.00-NBAT K      120.00-1\",null,29,818,1.0,4.860000193119049,16.409952163696289,374.0141232226282,0.0,0.42800899515441,1.0,1,null,true,null],[\"DETK K      120.00-MATREP1     120.00-67\",null,30,142,1.0,0.229968007653952,1.160063982009888,47.967531293299743,0.0,0.59996314005011,1.0,1,null,true,null],[\"DETK K      120.00-HEVE GY1    120.00-1\",null,30,799,1.0,2.920002937316894,10.030003666877747,221.048527131257146,0.0,0.42800899515441,1.0,1,null,true,null],[\"DETK K      120.00-RECSTGY1    120.00-T\",null,30,828,1.0,2.139998719096184,7.220001876354218,164.902204780838616,0.0,0.42800899515441,1.0,1,null,true,null],[\"DETK 62     6.0000-DETK PV     6.0000-BV\",null,34,1086,1.0,0.000003599999909,0.000032400000491,0.0,0.0,2.309401076758503,1.0,1,null,true,null],[\"DUJV P1     220.00-DUME B1     220.00-1\",null,36,44,1.0,2.810103986412287,19.930151626467705,432.020195973722537,0.0,0.900010372119613,1.0,1,null,true,null],[\"DUJV P2     220.00-DUME B1     220.00-2\",null,37,44,1.0,2.810103986412287,19.930151626467705,432.020195973722537,0.0,0.900010372119613,1.0,1,null,true,null],[\"DUJV B      120.00-DUJV K      120.00-*S\",null,38,39,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUJV B      120.00-PERK K      120.00-1\",null,38,66,1.0,2.148796766996384,7.270603358745575,164.681154565593943,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJD GY1    120.00-DUJV B      120.00-1\",null,38,355,1.0,0.630000002682209,2.20000322163105,47.083335579008313,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJO1K1     120.00-DUJV B      120.00-1\",null,38,356,1.0,0.139999969862401,0.490000326186419,9.947183772373442,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJV B      120.00-DUJV2K1     120.00-1\",null,38,363,1.0,0.740000143647194,2.369995325803757,49.956967790440082,0.0,0.49998532430855,1.0,1,null,true,null],[\"DUJV B      120.00-KONV GY2    120.00-1\",null,38,377,1.0,0.029999952530488,0.200000155717134,5.084116350473151,0.0,1.120011377403333,1.0,1,null,true,null],[\"DUJV B      120.00-RACK GY1    120.00-1\",null,38,571,1.0,4.279996633529663,13.130006432533264,278.079050342654284,0.0,0.49998532430855,1.0,1,null,true,null],[\"DUJV K      120.00-DUJV PGM    120.00-1\",null,39,42,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"DUJO2K1     120.00-DUJV K      120.00-1\",null,39,357,1.0,0.150000477209687,0.530000645667314,11.052427128565938,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJV K      120.00-KONV GY1    120.00-2\",null,39,376,1.0,0.029999952530488,0.200000155717134,5.084116350473151,0.0,1.120011377403333,1.0,1,null,true,null],[\"DUJV K      120.00-SARB K1     120.00-1\",null,39,394,1.0,2.830003559589386,9.909994125366211,209.99609871601939,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJV K      120.00-SZAL GY1    120.00-1\",null,39,468,1.0,3.109996676445007,9.449999570846558,223.92216963606333,0.0,0.624981637032217,1.0,1,null,true,null],[\"DUME B1     220.00-DUME P7T    220.00-1\",null,44,59,1.0,0.004840000317927,0.199892014847137,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"DUME B1     220.00-DUME P8T    220.00-1\",null,44,60,1.0,0.004840000317927,0.199892014847137,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"DUME B1     220.00-DUME P15    220.00-1\",null,44,61,1.0,0.004840000317927,0.199892014847137,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"DUME B1     220.00-MART P1     220.00-1\",null,44,135,1.0,0.420112015446648,3.029840081930161,64.056574028943558,0.0,1.120007032636251,1.0,1,null,true,null],[\"DUME B1     220.00-MART P2     220.00-2\",null,44,136,1.0,0.420112015446648,3.029840081930161,64.056574028943558,0.0,1.120007032636251,1.0,1,null,true,null],[\"DUME B1     220.00-OCSA 1      220.00-1\",null,44,161,1.0,1.690127910114825,8.77975969016552,331.98932374647228,0.0,1.140004333691396,1.0,1,null,true,null],[\"DUME B1     220.00-OCSA 1      220.00-2\",null,44,161,1.0,1.690127910114825,8.77975969016552,331.98932374647228,0.0,1.140004333691396,1.0,1,null,true,null],[\"DUME B1     220.00-OROE P1     220.00-1\",null,44,165,1.0,2.81833216175437,21.142088741064072,625.965581290269256,0.0,1.300009091042599,1.0,1,null,true,null],[\"DUME B1     120.00-DUME B2     120.00-*S\",null,45,46,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUME B1     120.00-DUME K1     120.00-*S\",null,45,47,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUME B1     120.00-SZICSB      120.00-2\",null,45,252,1.0,0.477999318391085,2.279995143413544,101.903377224707682,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUME B1     120.00-DUNAPP1     120.00-1\",null,45,340,1.0,0.099935989826918,0.200015997514129,0.0,0.0,0.499889115414739,1.0,1,null,true,null],[\"DUME B1     120.00-MOL1 GY2    120.00-2\",null,45,560,1.0,0.539999987930059,1.820016011595726,40.893978445686272,0.0,0.570133390824756,1.0,1,null,true,null],[\"DUME B2     120.00-DUME K2     120.00-*S\",null,46,48,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUME B2     120.00-ROZS GY1    120.00-1\",null,46,578,1.0,0.830000191926956,4.610001683235168,164.01801421323438,0.0,1.120011377403333,1.0,1,null,true,null],[\"DUME K1     120.00-DUME K2     120.00-*S\",null,47,48,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUME K1     120.00-SZICSK      120.00-1\",null,47,255,1.0,0.477999318391085,2.279995143413544,101.903377224707682,0.0,1.139978118261137,1.0,1,null,true,null],[\"BARA GY1    120.00-DUME K1     120.00-1\",null,47,639,1.0,2.979993492364883,10.43999969959259,221.932727992235783,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUME K2     120.00-ERD  GY1    120.00-1\",null,48,513,1.0,0.380000118166208,1.790006384253502,82.00900710661719,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUME K2     120.00-MOL1 GY1    120.00-1\",null,48,559,1.0,0.539999987930059,1.820016011595726,40.893978445686272,0.0,0.570133390824756,1.0,1,null,true,null],[\"MART B      400.00-PERK B      400.00-1\",null,62,134,1.0,0.694399885833263,11.057598888874054,426.017989861062802,0.0,3.150000022612414,1.0,1,null,true,null],[\"BIRT B      400.00-PERK B      400.00-1\",null,62,199,1.0,1.11519992351532,17.753599584102631,682.953757470911796,0.0,3.149445718429409,1.0,1,null,true,null],[\"PERK B      120.00-PERK K      120.00-*S\",null,63,66,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUJD GY1    120.00-PERK B      120.00-1\",null,63,355,1.0,2.778998404741287,9.470994830131531,211.985540359846936,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJVEK1     120.00-PERK B      120.00-1\",null,63,362,1.0,2.191795393824577,6.972292900085449,140.807916599910016,0.0,0.49998532430855,1.0,1,null,true,null],[\"IVAN B      120.00-PERK B      120.00-2\",null,63,408,1.0,1.68399341404438,5.948006629943848,135.060652177046478,0.0,0.658997225630636,1.0,1,null,true,null],[\"PERK K      120.00-SZEH K1     120.00-1\",null,66,401,1.0,0.821400426328182,2.57499361038208,49.956967790440082,0.0,0.850148256698948,1.0,1,null,true,null],[\"IVAN K      120.00-PERK K      120.00-1\",null,66,409,1.0,1.68399341404438,5.948006629943848,135.060652177046478,0.0,0.658997225630636,1.0,1,null,true,null],[\"CECE B      120.00-PERK K      120.00-1\",null,66,2112,1.0,1.853942334651947,9.462024450302124,372.687842517909019,0.0,1.246018158814073,1.0,1,null,true,null],[\"FZSO B      400.00-SAJI B      400.00-1\",null,68,230,1.0,0.819199904799461,9.719999879598618,308.004593999407405,0.0,1.9999412972342,1.0,1,null,true,null],[\"FZSO B      400.00-SAJI B      400.00-2\",null,68,230,1.0,0.875911954790354,10.392896085977554,329.331355719161536,0.0,1.9999412972342,1.0,1,null,true,null],[\"FZSO B      400.00-SAJO B      400.00-1\",null,68,235,1.0,0.719999941065908,8.449599891901016,267.977136000161181,0.0,2.239974742127115,1.0,1,null,true,null],[\"FZSO B      400.00-SAJO B      400.00-2\",null,68,235,1.0,0.720000034198165,8.43999981880188,267.977136000161181,0.0,2.239974742127115,1.0,1,null,true,null],[\"FZSO B      120.00-FZSO K      120.00-*S\",null,69,70,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BVK  K      120.00-FZSO B      120.00-1\",null,69,782,1.0,3.329999774694443,10.680004835128784,299.962867251259524,0.0,0.49998532430855,1.0,1,null,true,null],[\"ENCS K2     120.00-FZSO B      120.00-1\",null,69,790,1.0,5.440003752708435,15.2500319480896,343.067319542612779,0.0,0.658997225630636,1.0,1,null,true,null],[\"FZSO B      120.00-MDEL K1     120.00-1\",null,69,809,1.0,1.849996939301491,6.259996891021728,143.018398165607806,0.0,0.623009079407037,1.0,1,null,true,null],[\"FZSO B      120.00-SZIK K1     120.00-1\",null,69,1812,1.0,1.260999262332916,4.26899528503418,97.040303369448395,0.0,0.42800899515441,1.0,1,null,true,null],[\"DUSN B      120.00-FZSO K      120.00-1\",null,70,783,1.0,2.083003252744675,7.033003091812134,160.039141218953745,0.0,0.42800899515441,1.0,1,null,true,null],[\"ENCS K1     120.00-FZSO K      120.00-2\",null,70,789,1.0,5.440003216266632,15.239952206611633,343.067319542612779,0.0,0.658997225630636,1.0,1,null,true,null],[\"FZSO K      120.00-NYEK GY1    120.00-1\",null,70,820,1.0,2.150006577372551,7.249997019767761,164.902204780838616,0.0,0.999778230829479,1.0,1,null,true,null],[\"FZSO K      120.00-SKER GY1    120.00-1\",null,70,2065,1.0,1.300000324845314,4.380004674196243,99.913935580880164,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYOR B      120.00-GYOR P1T    120.00-*S\",null,73,98,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"GOD  B      400.00-GOD  K      400.00-*S\",null,74,75,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GKEL B      400.00-GOD  B      400.00-1\",null,74,216,1.0,0.049599999329075,0.609599985182285,28.190319950897553,0.0,2.239974742127115,1.0,1,null,true,null],[\"GKEL B      400.00-GOD  B      400.00-2\",null,74,216,1.0,0.056000001495704,0.584000023081899,24.251234760156006,0.0,2.340000570548226,1.0,1,null,true,null],[\"GOD  K      400.00-XGO_LE11    400.00-1\",null,75,2128,1.0,2.511728182435036,27.953600883483887,999.294146749561946,0.0,1.999999088642981,1.0,1,null,true,null],[\"GOD  B1     120.00-GOD  B2     120.00-*S\",null,76,77,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GOD  B1     120.00-GOD  K1     120.00-*S\",null,76,78,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ADAT 1      120.00-GOD  B1     120.00-1\",null,76,338,1.0,0.048815998714417,0.074735999107361,46.862290510450855,0.0,1000000.0,1.0,1,null,true,null],[\"ADAT 2      120.00-GOD  B1     120.00-2\",null,76,339,1.0,0.048815998714417,0.074735999107361,46.862290510450855,0.0,1000000.0,1.0,1,null,true,null],[\"GOD  B1     120.00-POMZ K      120.00-1\",null,76,570,1.0,0.760000236332416,3.620001554489136,166.007445563687526,0.0,0.855007668449512,1.0,1,null,true,null],[\"GOD  B1     120.00-SZOD GY1    120.00-1\",null,76,591,1.0,0.650000162422657,2.020003259181976,40.893978445686272,0.0,0.49998532430855,1.0,1,null,true,null],[\"GOD  B2     120.00-GOD  K2     120.00-*S\",null,77,79,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GKEL F2     120.00-GOD  B2     120.00-2\",null,77,222,1.0,0.148999677971005,0.578000150620937,17.020736619986923,0.0,0.879978005924301,1.0,1,null,false,null],[\"DUKETGY2    120.00-GOD  B2     120.00-T2\",null,77,506,1.0,0.369999401271343,2.430000096559525,62.998832702818142,0.0,0.89999283287554,1.0,1,null,true,null],[\"GOD  B2     120.00-KAPM GY1    120.00-1\",null,77,530,1.0,0.769999645650387,3.800001382827759,173.080990691270188,0.0,0.968023936658496,1.0,1,null,true,null],[\"GOD  K1     120.00-GOD  K2     120.00-*S\",null,78,79,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GOD  K1     120.00-KDUL K      120.00-1\",null,78,534,1.0,1.410000532865524,6.669993460178375,305.931171595993305,0.0,0.855007668449512,1.0,1,null,true,null],[\"GOD  K1     120.00-VAC  K      120.00-1\",null,78,601,1.0,2.470003098249435,7.679995357990265,156.060268224673081,0.0,0.49998532430855,1.0,1,null,true,null],[\"GKEL F1     120.00-GOD  K2     120.00-1\",null,79,221,1.0,0.200000155717134,0.7229994982481,19.894367544746885,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUKETGY1    120.00-GOD  K2     120.00-T1\",null,79,505,1.0,0.369999401271343,2.430000096559525,62.998832702818142,0.0,0.89999283287554,1.0,1,null,true,null],[\"GOD  K2     120.00-UJPETGY2    120.00-T2\",null,79,597,1.0,0.8900006711483,4.4000064432621,200.048931670379375,0.0,0.968023936658496,1.0,1,null,true,null],[\"KERP B      120.00-KERP K      120.00-*S\",null,83,84,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GODO B1     120.00-KERP B      120.00-2\",null,83,521,1.0,0.695000186562538,2.339999914169312,53.051650217116496,0.0,1.000018808124418,1.0,1,null,true,null],[\"KERP B      120.00-PECL GY1    120.00-1\",null,83,565,1.0,0.573999769985676,1.102999649941921,2130.023610565979652,0.0,0.800015017133981,1.0,1,null,true,null],[\"KERP B      120.00-RKER GY1    120.00-2\",null,83,576,1.0,0.989000670611858,3.327004820108414,74.935451685660112,0.0,0.709996528774606,1.0,1,null,true,null],[\"GODO K1     120.00-KERP K      120.00-1\",null,84,522,1.0,0.695000186562538,2.339006423950195,53.051650217116496,0.0,1.000018808124418,1.0,1,null,true,null],[\"KERP K      120.00-RKER GY2    120.00-1\",null,84,577,1.0,0.992000184953213,3.339993685483932,76.040692468509008,0.0,0.709996528774606,1.0,1,null,true,null],[\"KERP B      220.00-OCSA 1      220.00-1\",null,85,161,1.0,1.840652154758573,9.622887574136257,364.47797367928041,0.0,0.955987069798289,1.0,1,null,true,null],[\"KERP B      220.00-ZUGL B      220.00-1\",null,85,288,1.0,1.198383997194469,6.263928141444922,237.285545333082865,0.0,0.955987069798289,1.0,1,null,true,null],[\"KERP B      220.00-ZUGL K      220.00-2\",null,85,289,1.0,1.198383997194469,6.263928141444922,237.285545333082865,0.0,0.955987069798289,1.0,1,null,true,null],[\"GKEL B      400.00-KERP B      400.00-1\",null,88,216,1.0,0.486400071531534,5.958400294184685,275.497192063296211,0.0,2.239974742127115,1.0,1,null,true,null],[\"GONYEP1     400.00-GONYUB      400.00-1\",null,91,93,1.0,0.089600001228973,0.449599977582693,32.049825211343631,0.0,0.866025403784439,1.0,1,null,true,null],[\"GONYUB      400.00-GYOR B      400.00-1\",null,91,94,1.0,0.424000015482306,4.627199843525886,169.997375700748876,0.0,2.239974742127115,1.0,1,null,true,null],[\"GONYUB      400.00-XGN_GA11    400.00-1\",null,91,2140,1.0,0.755000067874789,9.423007816076279,436.721169023720961,0.0,1.999999088642981,1.0,1,null,true,null],[\"GONYUB      400.00-XGN_VD11    400.00-1\",null,91,2146,1.0,2.157999947667122,26.877918839454651,1259.751197041669911,0.0,1.999999088642981,1.0,1,null,true,null],[\"GYOR B      400.00-GYOR K      400.00-*S\",null,94,95,1.0,0.0,0.111111043952405,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GYOR B      400.00-GYOR PB2    400.00-*S\",null,94,96,1.0,0.0,0.111111043952405,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GYOR K      400.00-VADO PV     400.00-1\",null,95,955,1.0,1.758399978280068,19.896000623703003,1115.735828334239614,0.0,2.239974742127115,1.0,1,null,true,null],[\"GYOR K      400.00-XZU_GY11    400.00-1\",null,95,2138,1.0,1.488000154495239,20.888002216815948,816.00726545883731,0.0,1.999999088642981,1.0,1,null,true,null],[\"GYOR PB2    400.00-LITR B      400.00-1\",null,96,121,1.0,2.127999998629093,24.47039783000946,806.000445426403189,0.0,2.239974742127115,1.0,1,null,true,null],[\"GYOR PB2    400.00-XGY_GA11    400.00-1\",null,96,2129,1.0,1.130000036209822,13.660000264644623,488.167997766173528,0.0,1.999999088642981,1.0,1,null,true,null],[\"GYOR B      220.00-OROE P1     220.00-1\",null,97,165,1.0,1.43312409427017,15.44589252769947,554.017021643554472,0.0,1.300009091042599,1.0,1,null,true,null],[\"GYOR B      220.00-XNE_GY21    220.00-1\",null,97,2132,1.0,6.65001455694437,34.209992617368698,732.967713298618037,0.0,0.799997517933844,1.0,1,null,true,null],[\"GYOR B      220.00-XWI_GY21    220.00-1\",null,97,2136,1.0,9.979983352124691,51.330136269330978,1086.988797306250717,0.0,0.799997517933844,1.0,1,null,true,null],[\"GYOR B      120.00-GYOR K      120.00-*S\",null,98,99,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GYOR B      120.00-GYOR P5T    120.00-SF\",null,98,108,1.0,0.000014399999145,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"AUDI GY2    120.00-GYOR B      120.00-1\",null,98,619,1.0,0.209951989352703,0.339984007179737,489.843530193882145,0.0,0.606217782649107,1.0,1,null,true,null],[\"CSOR GY1    120.00-GYOR B      120.00-1\",null,98,645,1.0,4.720002830028534,16.519967794418335,387.940194142672112,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYOR B      120.00-GYRE B      120.00-1\",null,98,654,1.0,0.119999944232404,0.429999846965075,36.030909737114172,0.0,0.856017990308819,1.0,1,null,true,null],[\"GYOR B      120.00-NASZTGY1    120.00-T1\",null,98,694,1.0,1.896292939782143,6.470006346702576,145.89203037703956,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYOR B      120.00-REPC        120.00-1\",null,98,708,1.0,8.849994242191315,29.850048780441284,675.082231256736577,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYIP GY1    120.00-GYOR B      120.00-1\",null,98,756,1.0,0.265000322833657,0.726000487804413,139.039525171327142,0.0,0.569989059130569,1.0,1,null,true,null],[\"BOENYP1     120.00-GYOR B      120.00-1\",null,98,758,1.0,0.045071999542415,0.740015968680382,38.020346234254504,0.0,0.800111262734733,1.0,1,null,true,null],[\"GYOR AKU    120.00-GYOR B      120.00-*S\",null,98,1911,1.0,0.0,0.001439999963623,0.0,0.0,0.240562612162344,1.0,1,null,true,null],[\"GYOR K      120.00-GYOR P3T    120.00-SF\",null,99,100,1.0,0.000014399999145,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GYOR K      120.00-GYOR P4T    120.00-SF\",null,99,101,1.0,0.000014399999145,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GYOR K      120.00-GYOR S      120.00-*S\",null,99,102,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"AUDI GY1    120.00-GYOR K      120.00-2\",null,99,618,1.0,0.209951989352703,0.339984007179737,490.064590702501221,0.0,0.606217782649107,1.0,1,null,true,null],[\"GYOR K      120.00-GYRE K      120.00-2\",null,99,655,1.0,0.119999944232404,0.429999846965075,36.030909737114172,0.0,0.856017990308819,1.0,1,null,true,null],[\"GYOR K      120.00-KIMMTGY1    120.00-T1\",null,99,674,1.0,6.810004234313965,16.910063982009888,349.919845335074001,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYOR K      120.00-NASZTGY2    120.00-T2\",null,99,695,1.0,1.896292939782143,6.470006346702576,145.89203037703956,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYOR K      120.00-TET  GY1    120.00-1\",null,99,738,1.0,3.460003226995468,10.84999680519104,229.890473980797083,0.0,0.624981637032217,1.0,1,null,true,null],[\"HEVI B      400.00-SZHO B      400.00-1\",null,110,246,1.0,2.23040021955967,24.419201910495758,886.015577944573693,0.0,2.239974742127115,1.0,1,null,true,null],[\"HEVI B      400.00-SZHO B      400.00-2\",null,110,246,1.0,2.23040021955967,24.419201910495758,886.015577944573693,0.0,2.239974742127115,1.0,1,null,true,null],[\"HEVI B      400.00-TOPN B      400.00-1\",null,110,278,1.0,3.230400010943413,33.129599690437317,1152.003302769295487,0.0,2.239974742127115,1.0,1,null,true,null],[\"HEVI B      400.00-NYRD PV     400.00-1\",null,110,943,1.0,1.185600087046623,12.124800682067871,421.44229672568315,0.0,2.239974742127115,1.0,1,null,true,null],[\"HEVI B      400.00-XHE_CI12    400.00-1\",null,110,2130,1.0,3.750000149011612,44.251841306686401,1738.529078010234798,0.0,1.999999088642981,1.0,1,null,true,null],[\"HEVI B      400.00-XZE_HE12    400.00-2\",null,110,2137,1.0,5.045359954237938,52.416479587554932,1918.791881187969011,0.0,1.901993845209378,1.0,1,null,true,null],[\"HEVI GY1    120.00-HEVI GY2    120.00-*S\",null,111,112,1.0,0.0,0.009899999946356,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"HEVI GY1    120.00-KESZ B1     120.00-1\",null,111,372,1.0,0.319968022406101,2.330063939094543,53.935840784720732,0.0,1.120059536910651,1.0,1,null,true,null],[\"HEVI GY1    120.00-LEST        120.00-1\",null,111,685,1.0,2.936995267868042,10.091994881629944,223.037968775084664,0.0,0.569989059130569,1.0,1,null,true,null],[\"HEVI GY1    120.00-ZALD GY1    120.00-1\",null,111,752,1.0,4.286995321512222,15.008976459503174,318.97304165505858,0.0,0.569989059130569,1.0,1,null,true,null],[\"HEVI GY2    120.00-KESZ K1     120.00-2\",null,112,373,1.0,0.319968022406101,2.330063939094543,53.935840784720732,0.0,1.120059536910651,1.0,1,null,true,null],[\"HEVI GY2    120.00-SUME GY1    120.00-1\",null,112,716,1.0,3.726993530988693,10.804003357887268,229.006273119818474,0.0,0.624019401266344,1.0,1,null,true,null],[\"HEVI GY2    120.00-TNEP        120.00-1\",null,112,2111,1.0,3.577003329992294,12.29100501537323,271.005505215071594,0.0,0.569989059130569,1.0,1,null,true,null],[\"KISV 1      220.00-SAJO B      220.00-1\",null,116,236,1.0,7.159812089055777,40.569846570491791,822.015559804712552,0.0,0.999996877395337,1.0,1,null,true,null],[\"KISV 1      220.00-XKI_MU21    220.00-1\",null,116,2131,1.0,4.029599897563457,21.365067154169083,449.974432476111929,0.0,0.640071486961288,1.0,1,null,true,null],[\"KISV B      120.00-KISV K      120.00-*S\",null,117,118,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BAKA B      120.00-KISV B      120.00-1\",null,117,335,1.0,1.407300621271133,4.90890222787857,104.555959220894792,0.0,0.569989059130569,1.0,1,null,true,null],[\"BAKA B      120.00-KISV B      120.00-2\",null,117,335,1.0,3.230006486177444,11.299996376037598,240.058701535056201,0.0,0.42800899515441,1.0,1,null,true,null],[\"BODR GY1    120.00-KISV B      120.00-1\",null,117,780,1.0,5.899996161460876,13.819997191429138,284.93155554836676,0.0,0.44499270969996,1.0,1,null,true,null],[\"KISV B      120.00-NYBO 1      120.00-1\",null,117,892,1.0,3.170001447200775,11.079994082450867,234.974598051301058,0.0,0.42800899515441,1.0,1,null,true,null],[\"KISV B      120.00-TUZSTK1     120.00-T1\",null,117,931,1.0,0.909999422729015,3.170001715421677,66.977705697098798,0.0,0.569989059130569,1.0,1,null,true,null],[\"KISV K      120.00-TUZSTK2     120.00-T2\",null,118,932,1.0,0.890000604093075,3.120004802942276,66.093509982807376,0.0,0.569989059130569,1.0,1,null,true,null],[\"LITR B      400.00-MART B      400.00-1\",null,121,134,1.0,2.030399814248085,24.299199879169464,751.987226464171158,0.0,1.799999937409957,1.0,1,null,true,null],[\"BIRT B      400.00-LITR B      400.00-1\",null,121,199,1.0,4.681599885225296,32.61759877204895,1005.600569503533961,0.0,2.239974742127115,1.0,1,null,true,null],[\"LITR B      400.00-NYRD PV     400.00-1\",null,121,943,1.0,1.624000072479248,16.616000235080719,577.553384986710057,0.0,2.239974742127115,1.0,1,null,true,null],[\"LITR B      120.00-LITR K      120.00-*S\",null,122,123,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"LITR B      120.00-VARK K      120.00-1\",null,122,711,1.0,2.448993355035782,8.574004590511322,181.922937540810153,0.0,0.709996528774606,1.0,1,null,true,null],[\"LITR B      120.00-SZBA GY1    120.00-1\",null,122,717,1.0,4.97190248966217,16.542575597763062,350.804005022555032,0.0,0.49998532430855,1.0,1,null,true,null],[\"LITR B      120.00-VESZ GY1    120.00-1\",null,122,744,1.0,1.160000681877136,4.020005017518997,234.090397190322392,0.0,0.42800899515441,1.0,1,null,true,null],[\"LITR B      120.00-LITR PV     120.00-*S\",null,122,1779,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"ASZF GY1    120.00-LITR K      120.00-1\",null,123,631,1.0,3.890001565217972,13.630003452301025,288.910438836021797,0.0,0.42800899515441,1.0,1,null,true,null],[\"LITR K      120.00-PETU GY1    120.00-1\",null,123,707,1.0,1.356999814510345,4.751006484031677,100.7981261484844,0.0,0.569989059130569,1.0,1,null,true,null],[\"LITR K      120.00-VSZE GY1    120.00-1\",null,123,750,1.0,1.439999967813492,5.040000021457672,106.987491001837228,0.0,0.569989059130569,1.0,1,null,true,null],[\"LITR K      120.00-ZIRC        120.00-1\",null,123,772,1.0,2.549001663923264,8.757993400096893,192.975365956047881,0.0,0.623009079407037,1.0,1,null,true,null],[\"PAKS B1     400.00-TORF B      400.00-1\",null,127,180,1.0,3.197968006134033,34.855198860168457,1277.962426075562689,0.0,2.239974742127115,1.0,1,null,true,null],[\"BIRT B      400.00-TORF B      400.00-2\",null,127,199,1.0,3.31491157412529,36.135196685791016,1324.913217578033937,0.0,2.239974742127115,1.0,1,null,true,null],[\"SAFA B      400.00-TORF B      400.00-1\",null,127,223,1.0,2.380800247192383,26.068800687789917,945.837955801672592,0.0,1.919992697564968,1.0,1,null,true,null],[\"TORF B      120.00-TORF SF1    120.00-*S\",null,128,131,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,true,null],[\"TORF B      120.00-TORF SF1    120.00-SF\",null,128,131,1.0,0.0,4.003199636936188,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"TORF B      120.00-TORF SF2    120.00-*S\",null,128,132,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,true,null],[\"TORF B      120.00-TORF SF2    120.00-SF\",null,128,132,1.0,0.0,4.003199636936188,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"TORF B      120.00-TORF K      120.00-*S\",null,128,133,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KECS B      120.00-TORF B      120.00-1\",null,128,443,1.0,0.165427185595036,0.554486397653818,12.820814697133407,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECS K      120.00-TORF B      120.00-3\",null,128,444,1.0,0.165427185595036,0.554486397653818,12.820814697133407,0.0,0.709996528774606,1.0,1,null,true,null],[\"KECI GY1    120.00-TORF B      120.00-1\",null,128,445,1.0,0.799607612192631,2.665022492408752,61.009396205677817,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECA GY1    120.00-TORF B      120.00-1\",null,128,477,1.0,0.321706093847752,1.111836992204189,22.104854257131876,0.0,1.000018808124418,1.0,1,null,true,null],[\"KECK GY1    120.00-TORF K      120.00-1\",null,133,442,1.0,0.553086653351784,1.870041623711586,40.451880588540554,0.0,0.999778230829479,1.0,1,null,true,null],[\"KECS B      120.00-TORF K      120.00-4\",null,133,443,1.0,0.165427185595036,0.554486397653818,12.820814697133407,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECS K      120.00-TORF K      120.00-2\",null,133,444,1.0,0.165427185595036,0.554486397653818,12.820814697133407,0.0,0.569989059130569,1.0,1,null,true,null],[\"KSZU GY1    120.00-TORF K      120.00-2\",null,133,453,1.0,0.938206069171429,3.144729673862457,72.061819474228344,0.0,0.569989059130569,1.0,1,null,true,null],[\"MART B      400.00-SZICSB      400.00-1\",null,134,251,1.0,0.452799955382943,5.766399577260017,233.97766086001144,0.0,1.9999412972342,1.0,1,null,true,null],[\"KAPO        400.00-MATREP9     400.00-9\",null,153,296,1.0,0.340800010599196,3.500799834728241,120.002829270783465,0.0,1.599981933491751,1.0,1,null,true,null],[\"MECS 1      220.00-SAJO B      220.00-1\",null,154,236,1.0,1.313091856427491,6.983151983469725,131.598777948436378,0.0,1.000128141418331,1.0,1,null,true,null],[\"MECS 1      220.00-SZOL B      220.00-1\",null,154,260,1.0,8.109419882297516,43.12004542350769,812.676724550726931,0.0,1.000128141418331,1.0,1,null,true,null],[\"MECS B      120.00-MECS K      120.00-*S\",null,155,158,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,false,null],[\"MECS B      120.00-MECS PV     120.00-*S\",null,155,1780,1.0,0.0,0.009936000220478,0.0,0.0,0.642302174473459,1.0,1,null,true,null],[\"MECS K      120.00-MECS PV2    120.00-*S\",null,158,1790,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,true,null],[\"OCSA B      120.00-OCSA K      120.00-*S\",null,159,160,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"OCSA K      120.00-SORS B1     120.00-2\",null,159,583,1.0,0.438767988234758,2.239343985915184,88.198366813282846,0.0,0.999778230829479,1.0,1,null,true,null],[\"INARPV2     120.00-OCSA K      120.00-2\",null,159,2084,1.0,1.267199859023094,4.147199928760529,92.840380159923072,0.0,0.49998532430855,1.0,1,null,true,null],[\"OCSA B      120.00-SORS K2     120.00-1\",null,160,586,1.0,0.438767988234758,2.239343985915184,88.198366813282846,0.0,0.999778230829479,1.0,1,null,true,null],[\"INARPV1     120.00-OCSA B      120.00-1\",null,160,2083,1.0,1.267199859023094,4.147199928760529,92.840380159923072,0.0,0.49998532430855,1.0,1,null,true,null],[\"OROE B      120.00-OROE K      120.00-*S\",null,166,167,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BANH K      120.00-OROE B      120.00-1\",null,166,638,1.0,0.78999987244606,2.74999675154686,232.985156407473539,0.0,0.856017990308819,1.0,1,null,true,null],[\"ORIP GY1    120.00-OROE B      120.00-1\",null,166,701,1.0,0.90999935567379,3.19999685883522,68.082946479947694,0.0,0.624019401266344,1.0,1,null,true,null],[\"OROE B      120.00-TBIP B      120.00-1\",null,166,737,1.0,1.923004657030106,6.506006419658661,145.89203037703956,0.0,0.623009079407037,1.0,1,null,true,null],[\"OROE B      120.00-OROE PV     120.00-1\",null,166,1781,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"BANH B      120.00-OROE K      120.00-2\",null,167,637,1.0,0.78999987244606,2.74999675154686,232.985156407473539,0.0,0.856017990308819,1.0,1,null,true,null],[\"OROE K      120.00-OROE PV2    120.00-*S\",null,167,1786,1.0,0.0,0.009936000220478,0.0,0.0,0.240562612162344,1.0,1,null,true,null],[\"PAKSU_51    120.00-PAKSU_52    120.00-*S\",null,174,175,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"PAKS B      120.00-PAKSU_51    120.00-51\",null,174,185,1.0,0.061056003905833,0.247967993840575,461.991429527291984,0.0,1000000.0,1.0,1,null,true,null],[\"BIRT B      120.00-PAKSU_52    120.00-52\",null,175,204,1.0,0.065807993989438,0.266832003369927,497.138156416832715,0.0,1.300000414856414,1.0,1,null,true,null],[\"PAKSU_61    120.00-PAKSU_62    120.00-*S\",null,176,177,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"PAKS K      120.00-PAKSU_61    120.00-61\",null,176,186,1.0,0.061056003905833,0.247967993840575,461.991429527291984,0.0,1.300000414856414,1.0,1,null,true,null],[\"BIRT K      120.00-PAKSU_62    120.00-62\",null,177,214,1.0,0.056735996156931,0.230255993083119,429.055184203449016,0.0,1.300000414856414,1.0,1,null,true,null],[\"PAKS K      120.00-PAKSPP1     120.00-1\",null,178,186,1.0,0.099935989826918,0.200015997514129,0.0,0.0,0.499889115414739,1.0,1,null,true,null],[\"PAKSPGY     20.000-PAKSPGY2    20.000-*S\",null,179,2004,1.0,0.0,0.000399999989895,0.0,0.0,0.496809880208675,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS P12    400.00-1\",null,180,181,1.0,0.016000001050998,0.20000000949949,0.0,0.0,1.9999412972342,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS P34    400.00-1\",null,180,182,1.0,0.016000001050998,0.20000000949949,0.0,0.0,1.9999412972342,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS P56    400.00-1\",null,180,183,1.0,0.016000001050998,0.20000000949949,0.0,0.0,1.9999412972342,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS P78    400.00-1\",null,180,184,1.0,0.016000001050998,0.20000000949949,0.0,0.0,1.9999412972342,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS SRF    400.00-SF\",null,180,197,1.0,0.012800001422875,5.993600189685822,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PAKS B1     400.00-PAKS SRF2   400.00-SF\",null,180,198,1.0,0.012800001422875,5.993600189685822,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PAKS B1     400.00-PECSOK      400.00-1\",null,180,207,1.0,2.384000271558762,25.606399774551392,742.000268526979767,0.0,2.239974742127115,1.0,1,null,true,null],[\"PAKS B1     400.00-PECSOP1B    400.00-2\",null,180,208,1.0,2.384000271558762,25.606399774551392,742.000268526979767,0.0,2.239974742127115,1.0,1,null,true,null],[\"BALO P1     400.00-PAKS B1     400.00-1\",null,180,948,1.0,2.180799841880798,25.814399123191834,806.557473440745753,0.0,2.239974742127115,1.0,1,null,true,null],[\"PAKS B      120.00-PAKS K      120.00-*S\",null,185,186,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BIRT K      120.00-PAKS B      120.00-1\",null,185,214,1.0,0.039599999785423,0.448991999030113,1275.89216662023432,0.0,1.300000414856414,1.0,1,null,true,null],[\"PAKS B      120.00-PAKSDK1     120.00-1\",null,185,385,1.0,1.559995159506798,5.449996590614319,116.050477773247437,0.0,0.569989059130569,1.0,1,null,true,null],[\"PAKS B      120.00-SZEK K1     120.00-1\",null,185,403,1.0,6.880003452301025,16.499952077865601,339.972637115936322,0.0,0.333997121916533,1.0,1,null,true,null],[\"KALO GY1    120.00-PAKS B      120.00-2\",null,185,438,1.0,2.540001511573792,8.880004942417145,188.996503255141647,0.0,0.709996528774606,1.0,1,null,true,null],[\"PAKS K      120.00-PAKSN       120.00-1\",null,186,384,1.0,0.470715880393982,1.503014445304871,31.167843601885686,0.0,0.624981637032217,1.0,1,null,true,null],[\"PAKS K      120.00-PAKSDK1     120.00-2\",null,186,385,1.0,1.520006373524666,5.319993674755096,112.955795346571023,0.0,0.569989059130569,1.0,1,null,false,null],[\"GERJ GY1    120.00-PAKS K      120.00-1\",null,186,410,1.0,0.684999369084835,2.393006533384323,51.06220857328897,0.0,0.709996528774606,1.0,1,null,true,null],[\"PAKS K      120.00-PHEN        120.00-1\",null,186,412,1.0,1.352014526724815,4.729824006557465,100.356036011369468,0.0,0.569989059130569,1.0,1,null,true,null],[\"BIRT B      400.00-PAKS SRF    400.00-1\",null,197,199,1.0,0.167999998666346,1.960000023245812,79.338739240403115,0.0,2.59995267020551,1.0,1,null,true,null],[\"BIRT B      400.00-PAKS SRF2   400.00-2\",null,198,199,1.0,0.126399996224791,1.193599961698055,43.130988198822038,0.0,2.59995267020551,1.0,1,null,false,null],[\"BIRT B      400.00-PAKSUP5     400.00-5\",null,199,202,1.0,0.035200000274926,0.412799976766109,54.132576814427154,0.0,1.9999412972342,1.0,1,null,true,null],[\"BIRT B      400.00-PAKSUP6     400.00-6\",null,199,203,1.0,0.032000005012378,0.363200018182397,47.647009819333661,0.0,1.9999412972342,1.0,1,null,true,null],[\"BIRT B      400.00-TOPN B      400.00-1\",null,199,278,1.0,2.606399916112423,30.521601438522339,972.456602237354787,0.0,2.239974742127115,1.0,1,null,true,null],[\"BIRT B      120.00-BIRT K      120.00-*S\",null,204,214,1.0,0.0,0.009936000220478,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PECSOB      400.00-PECSOK      400.00-*S\",null,206,207,1.0,0.0,0.15999999595806,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PECSOB      400.00-PECSOP1B    400.00-*S\",null,206,208,1.0,0.0,0.15999999595806,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PECSOK      400.00-XER_PE12    400.00-2\",null,207,2127,1.0,2.585631981492042,27.113440632820129,1023.14739662910074,0.0,1.901993845209378,1.0,1,null,true,null],[\"PECSOP1B    400.00-XER_PE11    400.00-1\",null,208,2126,1.0,2.585631981492042,27.113440632820129,1023.14739662910074,0.0,1.901993845209378,1.0,1,null,true,null],[\"PECSOB      120.00-PECSOK      120.00-*S\",null,211,212,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KERT GY1    120.00-PECSOB      120.00-1\",null,211,371,1.0,1.192999631166458,3.512995094060898,126.218715620880943,0.0,0.623057165500471,1.0,1,null,true,null],[\"KOML K1     120.00-PECSOB      120.00-1\",null,211,375,1.0,1.197999402880669,4.193006426095963,92.177239807563495,0.0,0.448023822105649,1.0,1,null,true,null],[\"MOHA GY1    120.00-PECSOB      120.00-1\",null,211,381,1.0,6.399993181228638,14.82105553150177,299.962867251259524,0.0,0.700999437158294,1.0,1,null,true,null],[\"PECSEK1     120.00-PECSOB      120.00-1\",null,211,388,1.0,0.245999503880739,1.604995250701904,40.009785304738436,0.0,1.120011377403333,1.0,1,null,true,null],[\"PECSOB      120.00-SIKL GY1    120.00-1\",null,211,395,1.0,6.822000682353973,11.585994958877564,448.065358607248072,0.0,0.243016342730873,1.0,1,null,true,null],[\"BONY K1     120.00-PECSOK      120.00-1\",null,212,349,1.0,5.962996959686279,13.646001219749451,263.9319395007401,0.0,0.448023822105649,1.0,1,null,true,null],[\"PECSEK1     120.00-PECSOK      120.00-2\",null,212,388,1.0,0.245999503880739,1.604995250701904,40.009785304738436,0.0,1.120011377403333,1.0,1,null,true,null],[\"PECSKK1     120.00-PECSOK      120.00-1\",null,212,392,1.0,0.738000020384788,2.450995087623596,256.195254020797904,0.0,0.445040832500337,1.0,1,null,true,null],[\"PECSOK      120.00-SIKL GY2    120.00-2\",null,212,396,1.0,6.822000682353973,11.585994958877564,448.065358607248072,0.0,0.243016342730873,1.0,1,null,true,null],[\"GKEL B1     120.00-GKEL K1     120.00-*S\",null,215,217,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GKEL F1     120.00-GKEL K1     120.00-SF\",null,215,221,1.0,0.0,8.000007033348083,0.0,0.0,0.769992776707122,1.0,1,null,true,null],[\"GKEL K1     120.00-ZUGL B1     120.00-1\",null,215,290,1.0,1.583999991416931,6.606993734836578,208.890857933170537,0.0,1.209981853083156,1.0,1,null,true,null],[\"GDIP K1     120.00-GKEL K1     120.00-1\",null,215,520,1.0,0.074000017717481,0.427999690175056,1191.893702429728137,0.0,1.200022525700971,1.0,1,null,true,null],[\"GKEL K1     120.00-GODU GY1    120.00-1\",null,215,525,1.0,0.177999839186668,0.639999344944954,17.90493104760656,0.0,0.623009079407037,1.0,1,null,true,null],[\"GKEL B      400.00-KAPO        400.00-1\",null,216,296,1.0,2.148800157010555,22.356802225112915,929.385263319712067,0.0,2.340000570548226,1.0,1,null,true,null],[\"GKEL B1     120.00-GKEL F2     120.00-SF\",null,217,222,1.0,0.0,8.000007033348083,0.0,0.0,0.769992776707122,1.0,1,null,false,null],[\"GDIP B1     120.00-GKEL B1     120.00-2\",null,217,519,1.0,0.042000048793852,0.242000631988049,673.976969887138921,0.0,1.200022525700971,1.0,1,null,true,null],[\"GKEL B1     120.00-GKEL MSCDN  120.00-*S\",null,217,1957,1.0,0.0,0.009999993955716,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SAFA B      400.00-SAFA K      400.00-*S\",null,223,224,1.0,0.0,0.15999999595806,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SAFA B      400.00-SZOL B      400.00-1\",null,223,259,1.0,3.172767534852028,34.736481308937073,1260.367929921413634,0.0,1.919992697564968,1.0,1,null,true,null],[\"BALO P1     400.00-SAFA B      400.00-1\",null,223,948,1.0,1.02880010381341,12.176000326871872,380.439995233960076,0.0,2.239974742127115,1.0,1,null,true,null],[\"SAFA B      400.00-XSA_SU11    400.00-1\",null,223,2134,1.0,1.429999992251396,16.31104052066803,515.741595954171658,0.0,1.599996381343946,1.0,1,null,true,null],[\"SAFA B      400.00-XSA_SU12    400.00-2\",null,223,2145,1.0,1.429999992251396,16.31104052066803,515.741595954171658,0.0,1.919978249712773,1.0,1,null,true,null],[\"SAFA K      400.00-XSA_AR11    400.00-1\",null,224,2133,1.0,3.390096127986908,35.80847978591919,1181.56628248781476,0.0,1.599996381343946,1.0,1,null,true,null],[\"SAFA B      120.00-SAFA K      120.00-*S\",null,225,226,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,true,null],[\"ALGYTP2     120.00-SAFA B      120.00-T1\",null,225,418,1.0,0.440000630915165,1.480003237724304,32.052036742833515,0.0,0.42800899515441,1.0,1,null,true,null],[\"FETO GY1    120.00-SAFA B      120.00-2\",null,225,433,1.0,0.490415029227734,2.208686336874962,59.904150276141721,0.0,1.000018808124418,1.0,1,null,true,null],[\"KDMA GY1    120.00-SAFA B      120.00-2\",null,225,439,1.0,1.367999821901321,4.641998291015625,106.103300434232992,0.0,1.000018808124418,1.0,1,null,true,null],[\"SAFA B      120.00-SAFA PV     120.00-*S\",null,225,1782,1.0,0.001439999963623,0.012960000196472,0.0,0.0,0.52731323851847,1.0,1,null,true,null],[\"BTYA GY1    120.00-SAFA B      120.00-1\",null,225,2078,1.0,4.037126630544662,12.951950669288635,333.783292849332327,0.0,1.000018808124418,1.0,1,null,true,null],[\"SAFA K      120.00-SZEG B      120.00-3\",null,226,244,1.0,0.216000001877546,0.734400026500225,61.893586773282053,0.0,1.000018808124418,1.0,1,null,true,null],[\"SAFA K      120.00-SZEG K      120.00-1\",null,226,245,1.0,0.144000006839633,1.195199981331825,46.420190079961536,0.0,1.000018808124418,1.0,1,null,true,null],[\"ALGYTP1     120.00-SAFA K      120.00-T2\",null,226,417,1.0,0.440000630915165,1.480003237724304,32.052036742833515,0.0,1.000018808124418,1.0,1,null,true,null],[\"SAJI B      400.00-XSA_RI11    400.00-1\",null,230,2141,1.0,1.427500788122416,16.148479282855988,588.176997188724386,0.0,1.999999088642981,1.0,1,null,true,null],[\"SAJI B      400.00-XSA_RI12    400.00-2\",null,230,2148,1.0,1.427199877798557,16.148799657821655,588.176997188724386,0.0,1.9999412972342,1.0,1,null,true,null],[\"SAJI B      120.00-SAJI K      120.00-*S\",null,231,232,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BCGA B      120.00-SAJI B      120.00-1\",null,231,775,1.0,0.519999794661999,3.080001533031464,318.97304165505858,0.0,0.889023183634048,1.0,1,null,true,null],[\"BNAD K      120.00-SAJI B      120.00-1\",null,231,779,1.0,5.789995551109314,16.620048522949219,364.951136451218019,0.0,0.699989115298987,1.0,1,null,true,null],[\"BVK  B      120.00-SAJI B      120.00-1\",null,231,781,1.0,0.459999348968267,2.900001704692841,145.89203037703956,0.0,0.800015017133981,1.0,1,null,true,null],[\"DUSN B      120.00-SAJI B      120.00-1\",null,231,783,1.0,2.153001666069031,7.263993859291077,164.902204780838616,0.0,0.42800899515441,1.0,1,null,true,null],[\"KBAR P1     120.00-SAJI B      120.00-1\",null,231,801,1.0,0.400000277906656,1.50000473856926,45.093899081867981,0.0,0.569989059130569,1.0,1,null,true,null],[\"SAJI B      120.00-SAJI PV     120.00-*S\",null,231,1783,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KBAR P2     120.00-SAJI K      120.00-2\",null,232,802,1.0,0.499999668449163,1.689998343586922,38.90454194854594,0.0,0.569989059130569,1.0,1,null,true,null],[\"PUTN GY1    120.00-SAJI K      120.00-1\",null,232,816,1.0,2.029003411531448,6.975993812084198,154.070826580845562,0.0,0.569989059130569,1.0,1,null,true,null],[\"SAJI K      120.00-SAJIF1FO    120.00-1\",null,232,830,1.0,3.429993867874146,11.789999485015869,259.953076799833866,0.0,0.569989059130569,1.0,1,null,true,null],[\"SAJI K      120.00-SZIK K1     120.00-1\",null,232,1812,1.0,4.126996725797653,13.956997990608215,316.983600011231033,0.0,0.42800899515441,1.0,1,null,true,null],[\"SAJO B      400.00-TISZEP34    400.00-1\",null,235,267,1.0,0.340800010599196,3.500799834728241,120.002829270783465,0.0,0.800063117910192,1.0,1,null,true,null],[\"KAPO        400.00-SAJO B      400.00-1\",null,235,296,1.0,1.905599795281887,19.82560008764267,824.183867526956192,0.0,2.340000570548226,1.0,1,null,true,null],[\"JOZS B      400.00-SAJO B      400.00-1\",null,235,311,1.0,1.660799980163574,19.625599682331085,611.990522877777721,0.0,2.239974742127115,1.0,1,null,true,null],[\"BUJ  B      400.00-SAJO B      400.00-1\",null,235,317,1.0,1.436800137162209,18.174399435520172,746.37698497091344,0.0,2.340000570548226,1.0,1,null,true,null],[\"SAJO B      220.00-TISZEP1     220.00-1\",null,236,268,1.0,0.220220000599511,1.460227962583303,130.0861521185588,0.0,2.239987796450329,1.0,1,null,true,null],[\"SAJO B      220.00-TISZEP2     220.00-2\",null,236,269,1.0,0.220220000599511,1.460227962583303,130.0861521185588,0.0,2.239987796450329,1.0,1,null,true,null],[\"SAJO B      220.00-TLOK 1      220.00-1\",null,236,273,1.0,2.370147679001093,12.569963589310646,253.990236280314804,0.0,1.000128141418331,1.0,1,null,true,null],[\"SAJO B      220.00-SZHL B      220.00-1\",null,236,283,1.0,3.389935668557882,17.664063274860382,486.014470118183112,0.0,0.999996877395337,1.0,1,null,true,null],[\"SAJO B      220.00-SAJO PV     220.00-*S\",null,236,1784,1.0,0.004839999877731,0.043560000660364,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SAJO B      120.00-SAJO K      120.00-*S\",null,237,238,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SAJO B      120.00-SAJOGPGT    120.00-1\",null,237,239,1.0,0.020015999441966,0.060048000421375,59.904150276141721,0.0,0.999778230829479,1.0,1,null,true,null],[\"NYEM K      120.00-SAJO B      120.00-1\",null,237,822,1.0,2.830003291368484,9.569995164871216,217.953844704580746,0.0,0.710140860468793,1.0,1,null,true,null],[\"SAJO B      120.00-TUJV 1      120.00-1\",null,237,844,1.0,0.870000511407852,2.970000118017197,66.977705697098798,0.0,0.42800899515441,1.0,1,null,true,null],[\"SAJO B      120.00-TVK  P2     120.00-2\",null,237,852,1.0,1.309999734163284,4.419993728399277,99.913935580880164,0.0,0.570133390824756,1.0,1,null,true,null],[\"NYEK GY1    120.00-SAJO K      120.00-1\",null,238,820,1.0,1.340000778436661,4.520001769065857,103.008618007556578,0.0,0.710140860468793,1.0,1,null,true,null],[\"SAJO K      120.00-TIFOTGY2    120.00-T2\",null,238,841,1.0,0.969999834895134,3.269995272159576,74.051255971368676,0.0,0.42800899515441,1.0,1,null,true,null],[\"OSZL B      120.00-SAJO K      120.00-1\",null,238,842,1.0,1.100999593734741,3.735993951559067,85.103684386606417,0.0,0.42800899515441,1.0,1,null,true,null],[\"SAJO K      120.00-TVK  P1     120.00-1\",null,238,851,1.0,1.430000558495522,4.749998509883881,110.082173428513656,0.0,0.42800899515441,1.0,1,null,true,null],[\"SZEG B      120.00-SZEG K      120.00-*S\",null,244,245,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,true,null],[\"CSER 1      120.00-SZEG B      120.00-1\",null,244,430,1.0,0.519999794661999,1.790006384253502,406.950327372973561,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZEG B      120.00-SZEGF1FO    120.00-1\",null,244,471,1.0,0.099999935366213,0.200000155717134,0.0,0.0,4.811011739365826,1.0,1,null,true,null],[\"SZEG B      120.00-SZEGF2FO    120.00-2\",null,244,472,1.0,0.099999935366213,0.200000155717134,0.0,0.0,4.811011739365826,1.0,1,null,true,null],[\"SZEG B      120.00-SZEGF3FO    120.00-3\",null,244,473,1.0,0.099999935366213,0.200000155717134,0.0,0.0,4.811011739365826,1.0,1,null,true,null],[\"SZEG B      120.00-UJSZ GY1    120.00-2\",null,244,475,1.0,0.719999983906746,2.420006453990936,412.918672891204949,0.0,0.42800899515441,1.0,1,null,true,null],[\"CSER 2      120.00-SZEG K      120.00-2\",null,245,431,1.0,0.519999794661999,1.790006384253502,406.950327372973561,0.0,0.569989059130569,1.0,1,null,true,null],[\"FETO GY1    120.00-SZEG K      120.00-2\",null,245,433,1.0,0.463307082653046,1.917288064956665,49.072772076148645,0.0,1.000018808124418,1.0,1,null,true,null],[\"SZEE 1      120.00-SZEG K      120.00-1\",null,245,469,1.0,0.319999638944864,1.160000681877136,24.094290754272205,0.0,0.42800899515441,1.0,1,null,true,null],[\"SZHO B      400.00-VADO PV     400.00-1\",null,246,955,1.0,1.351999863982201,15.304000675678253,858.262954095126929,0.0,2.239974742127115,1.0,1,null,true,null],[\"SZHO B      400.00-XZU_SZ11    400.00-1\",null,246,2139,1.0,3.730000555515289,41.699999570846558,1601.993952240699173,0.0,1.999999088642981,1.0,1,null,true,null],[\"SZHO P1     120.00-SZOM B      120.00-1\",null,249,725,1.0,0.009936001268215,0.060048004612327,87.977316598038186,0.0,1.120059536910651,1.0,1,null,true,null],[\"SZHO P2     120.00-SZOM K      120.00-2\",null,250,726,1.0,0.009936001268215,0.060048004612327,87.977316598038186,0.0,1.120059536910651,1.0,1,null,true,null],[\"SZICSB      120.00-SZICSK      120.00-*S\",null,252,255,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUVA K      120.00-SZICSB      120.00-1\",null,252,508,1.0,0.7539998665452,3.595003098249435,160.923331786557952,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUVA B      120.00-SZICSK      120.00-2\",null,255,507,1.0,0.7539998665452,3.595003098249435,160.923331786557952,0.0,1.139978118261137,1.0,1,null,true,null],[\"JOZS B      400.00-SZOL B      400.00-1\",null,259,311,1.0,1.908719912171364,35.736960172653198,1569.128528626609523,0.0,1.9999412972342,1.0,1,null,true,null],[\"SZOL B1     120.00-SZOL K      120.00-*S\",null,261,262,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"CEGL GY1    120.00-SZOL B1     120.00-1\",null,261,428,1.0,3.14999994635582,10.980000257492065,248.016447523617501,0.0,1.000018808124418,1.0,1,null,true,null],[\"SZBE GY1    120.00-SZOL B1     120.00-1\",null,261,910,1.0,1.539000034332275,5.381006419658661,114.06104642279432,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOL B1     120.00-SZOLIT2     120.00-T2\",null,261,918,1.0,0.717000469565392,2.504995197057724,53.051650217116496,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOL B1     120.00-TPUSTP2     120.00-T2\",null,261,924,1.0,2.000001490116119,6.729998230934143,148.102511942737351,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOL B1     120.00-SZOL PV     120.00-*S\",null,261,1785,1.0,0.001439999963623,0.012960000196472,0.0,0.0,0.461880215351701,1.0,1,null,true,null],[\"SZOL K      120.00-SZOLEK1     120.00-1\",null,262,914,1.0,0.640000820159912,2.240006357431412,47.967531293299743,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOL K      120.00-SZOLIT1     120.00-T1\",null,262,917,1.0,0.717000469565392,2.504995197057724,53.051650217116496,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOL K      120.00-TIKE K1     120.00-1\",null,262,920,1.0,4.920004963874817,15.05995237827301,318.97304165505858,0.0,0.4050112153048,1.0,1,null,true,null],[\"BESE        120.00-SZOL K      120.00-1\",null,262,938,1.0,0.822304867208004,2.771380931138992,60.78834599043315,0.0,0.569989059130569,1.0,1,null,true,null],[\"TISZEGB     220.00-TISZEP1     220.00-*S\",null,268,272,1.0,0.0,0.03339600074105,0.0,0.0,0.078729582162222,1.0,1,null,true,null],[\"TLOK 1      220.00-XTI_MU21    220.00-1\",null,273,2135,1.0,9.690019279718399,50.599782258272171,1050.028003202591208,0.0,0.639992760582641,1.0,1,null,true,null],[\"TLOK B      120.00-TLOK K      120.00-*S\",null,274,275,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"TLOK B      120.00-TVK  P3     120.00-1\",null,274,853,1.0,5.010004878044128,15.889968395233154,360.088052302584288,0.0,0.353001590301523,1.0,1,null,true,null],[\"IBRANK1     120.00-TLOK B      120.00-1\",null,274,876,1.0,3.68799877166748,12.737995147705078,276.973809559805375,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZER K1     120.00-TLOK K      120.00-1\",null,275,836,1.0,4.329993814229965,9.589996933937073,196.070048382724309,0.0,0.44499270969996,1.0,1,null,true,null],[\"HNAN K1     120.00-TLOK K      120.00-1\",null,275,874,1.0,3.242001324892044,11.351001262664795,240.942902396034839,0.0,0.49998532430855,1.0,1,null,true,null],[\"NYIRSK      120.00-TLOK K      120.00-1\",null,275,903,1.0,3.890001833438873,13.599994897842407,288.910438836021797,0.0,0.42800899515441,1.0,1,null,true,null],[\"TLOK K      120.00-TUJVN       120.00-1\",null,275,928,1.0,2.659996837377548,9.308994770050049,196.954249243702947,0.0,0.49998532430855,1.0,1,null,true,null],[\"KAPV K      120.00-TOPN P1     120.00-2\",null,279,369,1.0,0.319968022406101,2.049984186887741,55.925277281861064,0.0,1.120059536910651,1.0,1,null,true,null],[\"KAPV B      120.00-TOPN P2     120.00-1\",null,280,368,1.0,0.319968022406101,2.049984186887741,55.925277281861064,0.0,1.120059536910651,1.0,1,null,true,null],[\"SZHL B      120.00-SZHL K      120.00-*S\",null,284,287,1.0,0.0,0.009936000220478,0.0,0.0,3.148964593205084,1.0,1,null,false,null],[\"SZHL B      120.00-SZHL PV     120.00-*S\",null,284,1788,1.0,0.0,0.009936000220478,0.0,0.0,0.721687836487032,1.0,1,null,true,null],[\"SZHL K      120.00-SZHL PV2    120.00-*S\",null,287,1789,1.0,0.0,0.009936000220478,0.0,0.0,0.481125224324688,1.0,1,null,true,null],[\"ZUGL B      220.00-ZUGL K      220.00-*S\",null,288,289,1.0,0.004839999877731,0.043560000660364,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"ZUGL B1     120.00-ZUGL K1     120.00-*S\",null,290,291,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"RFALTGY2    120.00-ZUGL B1     120.00-T2\",null,290,575,1.0,0.420000437647104,1.280000165104866,364.951136451218019,0.0,0.569989059130569,1.0,1,null,true,null],[\"TAHITGY2    120.00-ZUGL B1     120.00-T2\",null,290,593,1.0,0.344000179320574,0.965999521315098,400.097863340758749,0.0,0.667994243833065,1.0,1,null,true,null],[\"ANGY K2     120.00-ZUGL K1     120.00-1\",null,291,485,1.0,0.589999616146088,1.709999978542328,431.928847295003948,0.0,0.667994243833065,1.0,1,null,true,null],[\"RFALTGY1    120.00-ZUGL K1     120.00-T1\",null,291,574,1.0,0.420000437647104,1.280000165104866,366.940557508296763,0.0,0.569989059130569,1.0,1,null,true,null],[\"VLIG K      120.00-ZUGL K1     120.00-1\",null,291,608,1.0,0.209999514743686,0.549999363720417,656.072056852937521,0.0,0.699989115298987,1.0,1,null,true,null],[\"CSPG G1     120.00-CSPG MG1    120.00-SF\",null,298,299,1.0,0.0,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"CSPG G1     120.00-SORS B1     120.00-1\",null,298,583,1.0,0.870048053562641,3.890016049146652,1051.969935223924722,0.0,0.822724133595217,1.0,1,null,true,null],[\"CSPG G2     120.00-CSPG MG2    120.00-SF\",null,300,301,1.0,0.0,8.000063359737396,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"CSPG G2     120.00-SORS K2     120.00-2\",null,300,586,1.0,0.859967976808548,3.890016049146652,1051.969935223924722,0.0,0.822724133595217,1.0,1,null,true,null],[\"CSEP MG3    120.00-CSPG PG3    120.00-T\",null,302,497,1.0,0.069999984931201,0.069999984931201,49.072772076148645,0.0,0.82301279698359,1.0,1,null,true,null],[\"CSPG G2     15.750-CSPG G2B    15.750-*S\",null,304,2002,1.0,0.0,0.000248062493733,0.0,0.0,6.598288790738581,1.0,1,null,true,null],[\"CSPG G3     15.750-CSPG G3B    15.750-*S\",null,305,2003,1.0,0.0,0.000248062493733,0.0,0.0,6.598288790738581,1.0,1,null,true,null],[\"CSEP MG45   120.00-CSPG PG45   120.00-2\",null,306,498,1.0,0.069999984931201,0.069999984931201,49.072772076148645,0.0,0.82301279698359,1.0,1,null,true,null],[\"UJPR GY1    120.00-UJPR GY2    120.00-*S\",null,307,308,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"ANGY K2     120.00-UJPR GY1    120.00-1\",null,307,485,1.0,0.499967984855175,0.119951999746263,30.06260024569319,0.0,0.700037201392421,1.0,1,null,true,null],[\"ANGY B2     120.00-UJPR GY2    120.00-2\",null,308,483,1.0,0.499967984855175,0.15004800260067,30.06260024569319,0.0,0.700037201392421,1.0,1,null,true,null],[\"DEBD        400.00-JOZS B      400.00-1\",null,311,324,1.0,0.860051065683365,9.416144341230392,341.645973349282997,0.0,1.9999412972342,1.0,1,null,true,null],[\"DEBD        400.00-JOZS B      400.00-2\",null,311,324,1.0,0.860051065683365,9.416144341230392,341.645973349282997,0.0,1.9999412972342,1.0,1,null,true,null],[\"BAKA K      400.00-JOZS B      400.00-1\",null,311,332,1.0,1.20000010356307,22.998401522636414,1016.00534291885981,0.0,2.239974742127115,1.0,1,null,true,null],[\"JOZS B      120.00-JOZS K      120.00-*S\",null,312,313,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"HBOSZK1     120.00-JOZS B      120.00-1\",null,312,873,1.0,1.045000769197941,3.369801610708237,70.072382977088026,0.0,0.49998532430855,1.0,1,null,true,null],[\"BALK GY1    120.00-JOZS B      120.00-1\",null,312,939,1.0,5.713401854038238,19.510847568511963,413.80283257868598,0.0,0.709996528774606,1.0,1,null,true,null],[\"DEBG GY2    120.00-JOZS B      120.00-1\",null,312,2020,1.0,2.704204738140106,8.743204772472382,468.622874224385384,0.0,0.623009079407037,1.0,1,null,true,null],[\"BUJV K1     120.00-JOZS K      120.00-1\",null,313,857,1.0,1.347599476575851,4.591497659683228,102.566517577067259,0.0,0.569989059130569,1.0,1,null,true,null],[\"JOZS K      120.00-MACS B      120.00-1\",null,313,936,1.0,1.262999519705772,4.288003295660019,97.040303369448395,0.0,0.569989059130569,1.0,1,null,true,null],[\"JOZS K      120.00-MACS K      120.00-2\",null,313,937,1.0,0.861000426113606,2.909995079040527,66.093509982807376,0.0,0.569989059130569,1.0,1,null,true,null],[\"JOZS K      120.00-MACS K      120.00-3\",null,313,937,1.0,0.861000426113606,2.909995079040527,66.093509982807376,0.0,0.569989059130569,1.0,1,null,true,null],[\"JOZS K      120.00-MACS K      120.00-4\",null,313,937,1.0,0.846999429166317,2.605003237724304,239.395561182696611,0.0,0.623009079407037,1.0,1,null,true,null],[\"DEBG GY2    120.00-JOZS K      120.00-2\",null,313,2020,1.0,2.72819522023201,8.748604595661163,523.000836026344132,0.0,0.623009079407037,1.0,1,null,true,null],[\"BAKA K      400.00-BUJ  B      400.00-1\",null,317,332,1.0,0.824000034481287,10.427200049161911,428.246161208269882,0.0,2.239974742127115,1.0,1,null,true,null],[\"BUJ  B      120.00-BUJ  K      120.00-*S\",null,318,321,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BUJ  B      120.00-NYLE K1     120.00-1\",null,318,883,1.0,2.137996718287468,7.470992803573608,158.933890142730434,0.0,0.569989059130569,1.0,1,null,true,null],[\"BUJ  B      120.00-NYBO 1      120.00-1\",null,318,892,1.0,2.006006419658661,6.775862395763397,154.512927011334881,0.0,0.623009079407037,1.0,1,null,true,null],[\"BUJ  AKU1   120.00-BUJ  B      120.00-*S\",null,318,1912,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"BUJ  AKU2   120.00-BUJ  B      120.00-*S\",null,318,1913,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"BUJ  B      120.00-NYIRJB1     120.00-3\",null,318,2052,1.0,3.602102369070053,12.430094718933106,271.005505215071594,0.0,0.623009079407037,1.0,1,null,true,null],[\"BUJ  K      120.00-IBRANK1     120.00-1\",null,321,876,1.0,0.623999498784542,2.186006382107735,45.978094796159418,0.0,0.569989059130569,1.0,1,null,true,null],[\"BUJ  K      120.00-NYIRJB1     120.00-1\",null,321,2052,1.0,3.068006426095963,10.363075017929077,236.300878756020211,0.0,0.569989059130569,1.0,1,null,true,null],[\"BUJ  K      120.00-NYIRJK1     120.00-2\",null,321,2053,1.0,3.068006426095963,10.363075017929077,236.300878756020211,0.0,0.623009079407037,1.0,1,null,true,null],[\"DEBD B      120.00-DEBD K      120.00-*S\",null,322,323,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DEBD K      120.00-DEBD MSCDN  120.00-*S\",null,322,328,1.0,0.0,0.009999993955716,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"DEBD K      120.00-DEBG GY1    120.00-1\",null,322,2019,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD K      120.00-DEBG GY1    120.00-3\",null,322,2019,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD K      120.00-DEBG GY3    120.00-4\",null,322,2021,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD K      120.00-DEBG GY4    120.00-5\",null,322,2022,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD K      120.00-DEBG GY4    120.00-6\",null,322,2022,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD B      120.00-DEBG GY1    120.00-2\",null,323,2019,1.0,0.319999672472477,2.04999840259552,55.925277281861064,0.0,1.120011377403333,1.0,1,null,true,null],[\"DEBD        400.00-XJO_OR11    400.00-1\",null,324,2143,1.0,3.540800139307976,37.34079897403717,1387.293951882060583,0.0,1.9999412972342,1.0,1,null,true,null],[\"BAKA K      750.00-BAKA P1     750.00-1\",null,330,331,1.0,6.148124666651711,34.998749324586242,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"BAKA K      750.00-XBA_ZA01    750.00-1\",null,330,2144,1.0,4.61812480352819,69.924371782690287,2921.349013261084565,0.0,2.00000297664223,1.0,1,null,true,null],[\"BAKA K      400.00-XBA_MU11    400.00-1\",null,332,2142,1.0,1.598262414336204,13.87811154127121,537.386655161419071,0.0,1.999999088642981,1.0,1,null,true,null],[\"BAKA B      120.00-BAKA K      120.00-*S\",null,335,336,1.0,0.0,0.009999993955716,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"BAKA K      120.00-BAKTAK1     120.00-1\",null,336,855,1.0,2.723500549793243,9.318138957023621,206.017236015113156,0.0,0.569989059130569,1.0,1,null,true,null],[\"BAKA K      120.00-VNAM K1     120.00-1\",null,336,934,1.0,1.212347477674484,4.226716697216034,90.187798163735962,0.0,0.569989059130569,1.0,1,null,true,null],[\"BARCSGY1    120.00-SZIG K1     120.00-1\",null,343,404,1.0,3.379996687173843,11.830003023147583,250.890090028423657,0.0,0.569989059130569,1.0,1,null,true,null],[\"BARCSGY1    120.00-SZIG K1     120.00-2\",null,343,404,1.0,3.379996687173843,11.830003023147583,250.890090028423657,0.0,0.569989059130569,1.0,1,null,true,null],[\"BELEMK1     120.00-TAMS K1     120.00-1\",null,344,407,1.0,1.660003200173378,5.820004642009735,124.00822376180875,0.0,0.569989059130569,1.0,1,null,true,null],[\"BELEMK1     120.00-PHEN        120.00-1\",null,344,412,1.0,3.149784028530121,11.020031690597534,233.648296759833102,0.0,0.569989059130569,1.0,1,null,true,null],[\"BERE P1     120.00-SIKL GY2    120.00-1\",null,345,396,1.0,1.869998306035996,2.85000479221344,55.925277281861064,0.0,0.243016342730873,1.0,1,null,true,null],[\"BERE P2     120.00-SIKL GY1    120.00-2\",null,346,395,1.0,1.869998306035996,2.85000479221344,55.925277281861064,0.0,0.243016342730873,1.0,1,null,true,null],[\"BFOL K1     120.00-BOGL K1     120.00-1\",null,347,348,1.0,3.129998445510864,10.950004577636719,232.100955546494873,0.0,0.42800899515441,1.0,1,null,true,null],[\"BFOL K1     120.00-SIOF K1     120.00-1\",null,347,398,1.0,2.090001404285431,7.330003023147583,156.060268224673081,0.0,0.42800899515441,1.0,1,null,true,null],[\"BOGL K1     120.00-BUZS GY1    120.00-1\",null,348,350,1.0,1.646006360650062,5.762995362281799,122.239842626600293,0.0,0.569989059130569,1.0,1,null,true,null],[\"BONY K1     120.00-MOZS GY1    120.00-1\",null,349,411,1.0,2.970000118017197,10.395993232727051,220.606426700767827,0.0,0.333997121916533,1.0,1,null,true,null],[\"BUZS GY1    120.00-MARC K1     120.00-1\",null,350,379,1.0,2.223000079393387,7.782004594802856,165.12325499608329,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSUR K1     120.00-NKAN K1     120.00-1\",null,351,382,1.0,4.020005285739899,14.060001254081726,299.078666390280887,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSUR K1     120.00-NTAD K1     120.00-1\",null,351,383,1.0,2.909995079040527,10.179993867874146,215.964423647501974,0.0,0.569989059130569,1.0,1,null,true,null],[\"DFOL 1      120.00-DFOL P3     120.00-1\",null,352,353,1.0,0.044000063091516,0.047999953385442,37.357200735207726,0.0,0.456010481741829,1.0,1,null,true,null],[\"DFOL 1      120.00-DUJO2K1     120.00-1\",null,352,357,1.0,2.095963418483734,6.668236613273621,135.944842744650742,0.0,0.49998532430855,1.0,1,null,true,null],[\"DFOL 1      120.00-PAKSN       120.00-1\",null,352,384,1.0,5.35665625333786,17.08084774017334,354.561827801590994,0.0,0.624981637032217,1.0,1,null,true,null],[\"DOMB K1     120.00-KPVK GY1    120.00-1\",null,354,370,1.0,3.98799392580986,13.961996555328369,296.426084394093778,0.0,0.569989059130569,1.0,1,null,true,null],[\"DOMB K1     120.00-TAMS K1     120.00-1\",null,354,407,1.0,5.519995272159576,19.320048093795776,410.045009799649961,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJD GY1    120.00-DUJP GY1    120.00-1\",null,355,359,1.0,0.021600001025945,0.023499935399741,18.125979976179419,0.0,0.456010481741829,1.0,1,null,true,null],[\"DUJD GY1    120.00-DUJP GY1    120.00-2\",null,355,359,1.0,0.02189995162189,0.023800032678992,18.568076546653337,0.0,0.456010481741829,1.0,1,null,true,null],[\"DUJD GY1    120.00-DUJF        120.00-1\",null,355,413,1.0,0.104649980552495,0.12350001744926,89.082557380887081,0.0,0.461014188479639,1.0,1,null,true,null],[\"DUJD GY1    120.00-SOLT GY1    120.00-1\",null,355,466,1.0,1.640001699328422,5.730004727840424,122.018792411355633,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUJD GY1    120.00-SOLT GY2    120.00-2\",null,355,467,1.0,1.640001699328422,5.730004727840424,122.018792411355633,0.0,0.569989059130569,1.0,1,null,true,null],[\"DUHAMPTR    120.00-DUJP GY1    120.00-1\",null,358,359,1.0,0.144000006839633,0.157000321894884,121.797742196110974,0.0,0.461014188479639,1.0,1,null,true,null],[\"DUJP GY1    120.00-DUJP K1     120.00-1\",null,359,360,1.0,0.148200480267406,0.154500486329198,120.029350767528101,0.0,0.456010481741829,1.0,1,null,true,null],[\"DUJP GY1    120.00-DUJP K2     120.00-2\",null,359,361,1.0,0.098100000992417,0.106600030325353,82.893197674221426,0.0,0.456010481741829,1.0,1,null,true,null],[\"DUJV2K1     120.00-DUJVEK1     120.00-1\",null,362,363,1.0,0.930300526320934,3.089606523513794,68.303996695192353,0.0,0.49998532430855,1.0,1,null,true,null],[\"DUJVEK1     120.00-HANK        120.00-1\",null,362,364,1.0,0.061699968762696,0.141200065612793,139.923715738931406,0.0,0.521010509826038,1.0,1,null,true,null],[\"KAFUMK1     120.00-KAPV B      120.00-2\",null,365,368,1.0,1.019999496638775,3.559996783733368,74.935451685660112,0.0,0.569989059130569,1.0,1,null,true,null],[\"KAFUMK2     120.00-KAPV K      120.00-1\",null,366,369,1.0,1.019999496638775,3.559996783733368,74.935451685660112,0.0,0.569989059130569,1.0,1,null,true,null],[\"KANVMGY1    120.00-NKAN K1     120.00-1\",null,367,382,1.0,0.530000645667314,1.84999680519104,38.90454194854594,0.0,0.569989059130569,1.0,1,null,true,null],[\"KANVMGY1    120.00-NKAN K1     120.00-2\",null,367,382,1.0,0.530000645667314,1.84999680519104,38.90454194854594,0.0,0.569989059130569,1.0,1,null,true,null],[\"KAPV B      120.00-KAPV K      120.00-*S\",null,368,369,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KAPV B      120.00-KPVK GY1    120.00-1\",null,368,370,1.0,0.256999695673585,0.900000013411045,19.010173117127252,0.0,0.709996528774606,1.0,1,null,true,null],[\"KAPV B      120.00-MGODMK1     120.00-1\",null,368,380,1.0,5.719996869564056,12.86000669002533,263.9319395007401,0.0,0.448023822105649,1.0,1,null,true,null],[\"KAPV K      120.00-NTAD K1     120.00-1\",null,369,383,1.0,4.880001425743103,17.099999785423279,362.961674220641669,0.0,0.569989059130569,1.0,1,null,true,null],[\"KAPV K      120.00-SZIG K1     120.00-1\",null,369,404,1.0,4.38999804854393,15.369982481002808,326.04658678264127,0.0,0.569989059130569,1.0,1,null,true,null],[\"KAPV K      120.00-TAB_T       120.00-1\",null,369,406,1.0,8.498002052307129,19.536047458648682,400.98202302823978,0.0,0.445040832500337,1.0,1,null,true,null],[\"KERT GY1    120.00-PUMA K1     120.00-1\",null,371,393,1.0,1.039999656379223,3.519993513822556,154.070826580845562,0.0,0.569989059130569,1.0,1,null,true,null],[\"KESZ B1     120.00-KESZ K1     120.00-*S\",null,372,373,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KESZ B1     120.00-SOJT B      120.00-1\",null,372,399,1.0,4.29000449180603,12.710001468658447,269.016063571244104,0.0,0.49998532430855,1.0,1,null,true,null],[\"KESZ K1     120.00-MARC K1     120.00-1\",null,373,379,1.0,3.680006593465805,12.89000129699707,274.10018764174805,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIRE GY1    120.00-KVSZ K1     120.00-1\",null,374,378,1.0,1.496404811739922,5.136594951152802,112.955795346571023,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIRE GY1    120.00-SZIG K1     120.00-1\",null,374,404,1.0,1.608494460582733,5.521694183349609,121.355641765621655,0.0,0.569989059130569,1.0,1,null,true,null],[\"KOML K1     120.00-PECSKK1     120.00-1\",null,375,392,1.0,1.779998391866684,6.106996715068817,332.235951635994127,0.0,0.42800899515441,1.0,1,null,true,null],[\"KOML K1     120.00-SIKO K1     120.00-1\",null,375,397,1.0,0.909999422729015,2.04999840259552,41.999221801878761,0.0,0.448023822105649,1.0,1,null,true,null],[\"KVSZ K1     120.00-PUMA K1     120.00-1\",null,378,393,1.0,1.666195213794708,5.631105780601502,297.310285255072415,0.0,0.569989059130569,1.0,1,null,true,null],[\"MGODMK1     120.00-SIKO K1     120.00-1\",null,380,397,1.0,2.420006453990936,5.820004642009735,120.029350767528101,0.0,0.448023822105649,1.0,1,null,true,null],[\"CSAT GY1    120.00-MOHA GY1    120.00-1\",null,381,429,1.0,3.579998284578323,12.649997234344482,269.900264432222741,0.0,0.42800899515441,1.0,1,null,true,null],[\"NKAN K1     120.00-SOJT B      120.00-1\",null,382,399,1.0,3.640003055334091,12.759998917579651,271.005505215071594,0.0,0.42800899515441,1.0,1,null,true,null],[\"PECSEB1     120.00-PECSEK1     120.00-*S\",null,387,388,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"PECSEB1     120.00-PECSEG6     120.00-1\",null,387,391,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PECSEG3     120.00-PECSEK1     120.00-1\",null,388,389,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PECSEG4     120.00-PECSEK1     120.00-1\",null,388,390,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"PECSEK1     120.00-PUMA K1     120.00-1\",null,388,393,1.0,1.453507170081139,4.91230058670044,214.196021925544727,0.0,0.623057165500471,1.0,1,null,true,null],[\"SARB K1     120.00-TAMS K1     120.00-1\",null,394,407,1.0,4.630003452301025,16.199999570846558,343.951520403591417,0.0,0.569989059130569,1.0,1,null,true,null],[\"SIKL GY1    120.00-SIKL GY2    120.00-*S\",null,395,396,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SIOF K1     120.00-TAB_T       120.00-1\",null,398,406,1.0,5.251996994018555,12.073997139930725,248.016447523617501,0.0,0.445040832500337,1.0,1,null,true,null],[\"LEPSTP      120.00-SIOF K1     120.00-1\",null,398,684,1.0,3.726993799209595,8.79999840259552,181.922937540810153,0.0,0.42800899515441,1.0,1,null,true,null],[\"SOJT B      120.00-SOJT K      120.00-*S\",null,399,400,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SOJT B      120.00-SOJTPP1     120.00-1\",null,399,1931,1.0,0.029499986674637,0.027000000234693,30.06260024569319,0.0,0.238012654346534,1.0,1,null,true,null],[\"LENT 1      120.00-SOJT K      120.00-1\",null,400,682,1.0,4.709994971752167,11.949998617172241,248.016447523617501,0.0,0.44499270969996,1.0,1,null,true,null],[\"SZEH K1     120.00-SZEHUP1     120.00-1\",null,401,402,1.0,0.129800015129149,0.132599956355989,154.070826580845562,0.0,0.434985332931283,1.0,1,null,true,null],[\"SZEH K1     120.00-SZFD GY1    120.00-1\",null,401,754,1.0,3.561206459999084,11.289196729660034,283.82631476551785,0.0,0.850148256698948,1.0,1,null,true,null],[\"MOZS GY1    120.00-SZEK K1     120.00-1\",null,403,411,1.0,0.78000046312809,2.731996715068817,57.914713779001389,0.0,0.333997121916533,1.0,1,null,true,null],[\"TAB         120.00-TAB_T       120.00-T\",null,405,406,1.0,0.047000017482787,0.159000478684902,3.978873637616557,0.0,0.623009079407037,1.0,1,null,true,null],[\"IVAN B      120.00-IVAN K      120.00-*S\",null,408,409,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"IVAKA       120.00-IVAN K      120.00-1\",null,409,2030,1.0,0.032100050942972,0.069399937056005,103.892808575160814,0.0,0.595007556112676,1.0,1,null,true,null],[\"GERJ GY1    120.00-KALO GY1    120.00-1\",null,410,438,1.0,1.89699849486351,6.567004680633545,139.923715738931406,0.0,0.709996528774606,1.0,1,null,true,null],[\"ALGY GY1    120.00-ALGY GY3    120.00-*S\",null,414,416,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,true,null],[\"ALGY GY1    120.00-ALGYTP2     120.00-T1\",null,414,418,1.0,0.369999334216118,1.309999734163284,28.073163748552862,0.0,0.50498903104636,1.0,1,null,true,null],[\"ALGY GY2    120.00-ALGY GY3    120.00-*S\",null,415,416,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,false,null],[\"ALGY GY2    120.00-ALGYTP1     120.00-T2\",null,415,417,1.0,0.369999334216118,1.309999734163284,28.073163748552862,0.0,0.50498903104636,1.0,1,null,true,null],[\"ALGYTP1     120.00-HODN GY1    120.00-T2\",null,417,437,1.0,1.351444289088249,4.554619431495666,168.88107777511928,0.0,1.000018808124418,1.0,1,null,true,null],[\"ALGYTP2     120.00-MAKO GY1    120.00-T1\",null,418,458,1.0,3.140006303787231,10.599998831748962,236.079838834149939,0.0,0.42800899515441,1.0,1,null,true,null],[\"BAJA GY1    120.00-BAJD GY1    120.00-1\",null,419,420,1.0,1.399999514222145,4.769999742507935,108.976922352290373,0.0,0.569989059130569,1.0,1,null,true,null],[\"BAJA GY1    120.00-CSAT GY1    120.00-1\",null,419,429,1.0,2.24000608921051,7.670001447200775,200.048931670379375,0.0,0.42800899515441,1.0,1,null,true,null],[\"BAJA GY1    120.00-KHAN GY1    120.00-1\",null,419,447,1.0,5.960000932216644,20.540015459060669,418.002776374960092,0.0,0.42800899515441,1.0,1,null,true,null],[\"BAJD GY1    120.00-KALO GY1    120.00-1\",null,420,438,1.0,4.929997801780701,16.879968523979187,412.034472030226311,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSA B      120.00-BCSA K      120.00-*S\",null,421,422,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,true,null],[\"BCSA B      120.00-BCSKTGY2    120.00-T2\",null,421,426,1.0,1.120000228285789,3.809995293617248,83.998443603757522,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSA B      120.00-MDGY GY1    120.00-1\",null,421,459,1.0,2.659996569156647,9.20000159740448,230.995714763645992,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSA K      120.00-BCSKTGY1    120.00-T1\",null,422,425,1.0,1.120000228285789,3.809995293617248,83.998443603757522,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSA K      120.00-OROS GY1    120.00-1\",null,422,464,1.0,3.440001726150513,11.88999330997467,257.963635156006319,0.0,0.709996528774606,1.0,1,null,true,null],[\"BCSK GY1    120.00-BCSKTGY1    120.00-T1\",null,423,425,1.0,0.650000162422657,2.20000322163105,47.967531293299743,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSK GY2    120.00-BCSKTGY2    120.00-T2\",null,424,426,1.0,0.650000162422657,2.20000322163105,47.967531293299743,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSKTGY1    120.00-GYLA 1      120.00-T1\",null,425,434,1.0,1.59999842941761,5.400000214576721,120.029350767528101,0.0,0.569989059130569,1.0,1,null,true,null],[\"BCSKTGY2    120.00-GYLA 2      120.00-T2\",null,426,435,1.0,1.59999842941761,5.400000214576721,120.029350767528101,0.0,0.569989059130569,1.0,1,null,true,null],[\"BEKS GY1    120.00-MBER GY1    120.00-1\",null,427,481,1.0,1.051374167203903,3.616473644971848,79.135374895185436,0.0,1.000018808124418,1.0,1,null,true,null],[\"CEGL GY1    120.00-MONO GY1    120.00-1\",null,428,462,1.0,4.169995754957199,14.580000042915344,305.931171595993305,0.0,0.569989059130569,1.0,1,null,true,null],[\"CEGL GY1    120.00-NKOR GY1    120.00-1\",null,428,463,1.0,2.560003280639648,8.919993460178375,192.091165095069243,0.0,0.42800899515441,1.0,1,null,true,null],[\"CSER 1      120.00-CSER 2      120.00-*S\",null,430,431,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,false,null],[\"CSON GY1    120.00-KUNM GY1    120.00-1\",null,432,455,1.0,3.149999678134918,10.669996976852417,324.057145138813723,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSON GY1    120.00-KUNM GY1    120.00-2\",null,432,455,1.0,3.149999678134918,10.669996976852417,324.941345999792361,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSON GY1    120.00-SZEN GY1    120.00-1\",null,432,474,1.0,1.943467363715172,6.804273426532745,128.20814697133406,0.0,1.000018808124418,1.0,1,null,true,null],[\"HODM GY1    120.00-HODN GY1    120.00-1\",null,436,437,1.0,0.764150351285934,2.575324863195419,95.492962156110181,0.0,1.000018808124418,1.0,1,null,true,null],[\"HODM GY1    120.00-SZEN GY1    120.00-1\",null,436,474,1.0,3.789993524551392,13.020004749298096,282.057933630309321,0.0,0.569989059130569,1.0,1,null,true,null],[\"KALO GY1    120.00-KKOR GY1    120.00-1\",null,438,451,1.0,3.660004824399948,12.26000189781189,280.068491986481831,0.0,0.569989059130569,1.0,1,null,true,null],[\"KDMA GY1    120.00-MHAL GY1    120.00-1\",null,439,461,1.0,1.809993535280228,6.340003430843353,124.00822376180875,0.0,0.623009079407037,1.0,1,null,true,null],[\"KECE 1      120.00-KECE 2      120.00-*S\",null,440,441,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,false,null],[\"KECE 1      120.00-LAJMTGY1    120.00-T\",null,440,457,1.0,0.179999995976686,0.620000660419464,13.926058053325901,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECE 2      120.00-KECK GY1    120.00-1\",null,441,442,1.0,1.329999893903732,4.5,104.998049358009695,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECK GY1    120.00-LAJMTGY1    120.00-1\",null,442,457,1.0,1.199999660253525,4.049999892711639,89.966747948491317,0.0,0.710140860468793,1.0,1,null,true,null],[\"KECA GY1    120.00-KECK GY1    120.00-1\",null,442,477,1.0,0.240000458434224,0.850000351667404,17.90493104760656,0.0,0.569989059130569,1.0,1,null,true,null],[\"KECS B      120.00-KECS K      120.00-*S\",null,443,444,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,true,null],[\"KECS B      120.00-KUNM GY1    120.00-1\",null,443,455,1.0,2.580005049705505,7.980005264282226,171.975760201795708,0.0,1.000018808124418,1.0,1,null,true,null],[\"KECS B      120.00-NKOR GY1    120.00-1\",null,443,463,1.0,3.179995089769363,11.079994082450867,240.058701535056201,0.0,0.42800899515441,1.0,1,null,true,null],[\"BSZN GY1    120.00-KECS B      120.00-1\",null,443,1888,1.0,2.086041659116745,6.358939290046692,118.482009554189887,0.0,1.000018808124418,1.0,1,null,true,null],[\"KECS K      120.00-TIKE K1     120.00-1\",null,444,920,1.0,5.269996762275696,16.069968223571777,339.972637115936322,0.0,0.4050112153048,1.0,1,null,true,null],[\"KECI GY1    120.00-KSZU GY1    120.00-1\",null,445,453,1.0,0.138598691672087,0.479704298079014,11.052427128565938,0.0,0.569989059130569,1.0,1,null,true,null],[\"KHAL GY1    120.00-KHAN GY1    120.00-1\",null,446,447,1.0,1.059999883174896,3.640003323554993,91.0719990247146,0.0,0.42800899515441,1.0,1,null,true,null],[\"KHAL GY1    120.00-KHAP GY1    120.00-1\",null,446,449,1.0,0.601100541651249,2.070460706949234,44.872854013310523,0.0,0.42800899515441,1.0,1,null,true,null],[\"KHAM GY1    120.00-KHAP GY1    120.00-1\",null,448,449,1.0,0.658899329602718,2.269540697336197,49.072772076148645,0.0,0.569989059130569,1.0,1,null,true,null],[\"KHAM GY1    120.00-ZSAN GY1    120.00-1\",null,448,476,1.0,2.889993578195572,10.140004277229309,221.048527131257146,0.0,0.623009079407037,1.0,1,null,true,null],[\"KIST GY1    120.00-KUNF GY1    120.00-1\",null,450,454,1.0,4.439994961023331,13.70999550819397,311.015275079748449,0.0,1.000018808124418,1.0,1,null,true,null],[\"BTYA GY1    120.00-KIST GY1    120.00-1\",null,450,2078,1.0,0.52529189363122,1.838520169258118,47.746481078055091,0.0,1.000018808124418,1.0,1,null,true,null],[\"KKOR GY1    120.00-SVAD GY1    120.00-1\",null,451,478,1.0,1.726257652044296,6.0437952876091,113.83999620754966,0.0,0.569989059130569,1.0,1,null,true,null],[\"KMAJ GY1    120.00-ZSAN GY1    120.00-1\",null,452,476,1.0,1.129999503493309,3.950006067752838,41.999221801878761,0.0,0.569989059130569,1.0,1,null,true,null],[\"KMAJ GY1    120.00-TAZL GY1    120.00-1\",null,452,479,1.0,2.369995325803757,8.289993524551392,156.060268224673081,0.0,0.569989059130569,1.0,1,null,true,null],[\"KUNF GY1    120.00-KUNM GY1    120.00-1\",null,454,455,1.0,1.23999984562397,3.860006421804428,89.966747948491317,0.0,0.49998532430855,1.0,1,null,true,null],[\"LAJM GY1    120.00-LAJMTGY1    120.00-T\",null,456,457,1.0,2.110003307461739,7.389993846416473,154.95501714844977,0.0,0.569989059130569,1.0,1,null,true,null],[\"LAJM GY1    120.00-UJHA GY1    120.00-1\",null,456,599,1.0,2.882001668214798,9.933998823165894,217.953844704580746,0.0,0.569989059130569,1.0,1,null,true,null],[\"MAKE GY1    120.00-MAKO GY1    120.00-1\",null,458,2079,1.0,0.823407858610153,2.831112116575241,61.451491489479935,0.0,0.569989059130569,1.0,1,null,true,null],[\"MDGY GY1    120.00-MEHE GY1    120.00-1\",null,459,460,1.0,3.219998359680176,11.110003709793091,250.005889167445048,0.0,0.569989059130569,1.0,1,null,true,null],[\"MAKE GY1    120.00-MEHE GY1    120.00-1\",null,460,2079,1.0,3.69357106089592,12.699561238288879,275.426468346467232,0.0,0.569989059130569,1.0,1,null,true,null],[\"MHAL GY1    120.00-ZSAN GY1    120.00-1\",null,461,476,1.0,5.190004706382751,18.170064926147461,358.098631245505544,0.0,0.569989059130569,1.0,1,null,true,null],[\"MONO GY1    120.00-ULLO GY1    120.00-1\",null,462,598,1.0,2.1500064432621,7.389993846416473,162.912763137011098,0.0,0.42800899515441,1.0,1,null,true,null],[\"OROS GY1    120.00-ORUV GY1    120.00-1\",null,464,465,1.0,0.56999959051609,1.959998354315758,41.999221801878761,0.0,0.569989059130569,1.0,1,null,true,null],[\"ORUV GY1    120.00-SZEN GY1    120.00-1\",null,465,474,1.0,4.031178832054138,14.177058219909668,296.426084394093778,0.0,0.42800899515441,1.0,1,null,true,null],[\"BSZG GY1    120.00-SZAL GY1    120.00-1\",null,468,480,1.0,4.185719937086105,12.759479641914368,237.848219969358439,0.0,0.49998532430855,1.0,1,null,true,null],[\"SZEE 1      120.00-SZEE 2      120.00-*S\",null,469,470,1.0,0.0,0.009999993955716,0.0,0.0,3.000008118038169,1.0,1,null,false,null],[\"SZEE 2      120.00-UJSZ GY1    120.00-1\",null,470,475,1.0,0.620000660419464,2.060006394982338,405.403027333132911,0.0,0.42800899515441,1.0,1,null,true,null],[\"KUNSZK1     120.00-SZEN GY1    120.00-1\",null,474,882,1.0,2.200003355741501,8.070005178451538,156.060268224673081,0.0,0.570133390824756,1.0,1,null,true,null],[\"KUNSZK1     120.00-SZEN GY1    120.00-2\",null,474,882,1.0,2.200003355741501,8.070005178451538,156.060268224673081,0.0,0.570133390824756,1.0,1,null,true,null],[\"BTYA GY1    120.00-ZSAN GY1    120.00-1\",null,476,2078,1.0,2.578708738088608,9.025473475456238,234.311437112192692,0.0,0.709996528774606,1.0,1,null,true,null],[\"SVAD GY1    120.00-TAZL GY1    120.00-1\",null,478,479,1.0,0.496156297624111,1.737086400389671,32.715182241880299,0.0,0.569989059130569,1.0,1,null,true,null],[\"BSZG GY1    120.00-BSZN GY1    120.00-1\",null,480,1888,1.0,0.356821909546852,1.087714076042175,20.336465401892603,0.0,1.000018808124418,1.0,1,null,true,null],[\"MBER GY1    120.00-SZGH K1     120.00-1\",null,481,911,1.0,2.263637155294418,7.786368548870087,170.42841898845748,0.0,1.000018808124418,1.0,1,null,true,null],[\"ANGY B1     120.00-ANGY B2     120.00-*S\",null,482,483,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,false,null],[\"ANGY B1     120.00-ANGY K1     120.00-*S\",null,482,484,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ANGY B1     120.00-ISTV GY2    120.00-2\",null,482,529,1.0,0.249999834224582,0.830000191926956,19.010173117127252,0.0,0.42800899515441,1.0,1,null,true,null],[\"ANGY B1     120.00-KDUL B      120.00-2\",null,482,533,1.0,0.478199511766434,1.583899140357971,182.586077893169716,0.0,0.42800899515441,1.0,1,null,true,null],[\"ANGY B1     120.00-UJPETGY2    120.00-T2\",null,482,597,1.0,0.130000024102628,0.650000162422657,30.06260024569319,0.0,0.968023936658496,1.0,1,null,true,null],[\"ANGY B1     120.00-VIZA GY1    120.00-1\",null,482,607,1.0,0.207000000402331,0.256999678909779,318.088840794079942,0.0,0.49998532430855,1.0,1,null,true,null],[\"ANGY B2     120.00-ANGY K2     120.00-*S\",null,483,485,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ANGY B2     120.00-TAHITGY2    120.00-T2\",null,483,593,1.0,0.243000006303191,0.73700062930584,32.052036742833515,0.0,0.667994243833065,1.0,1,null,true,null],[\"ANGY K1     120.00-ANGY K2     120.00-*S\",null,484,485,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,false,null],[\"ANGY K1     120.00-ISTV GY1    120.00-1\",null,484,528,1.0,0.249999834224582,0.830000191926956,19.010173117127252,0.0,0.42800899515441,1.0,1,null,true,null],[\"ANGY K1     120.00-KDUL K      120.00-1\",null,484,534,1.0,0.478199511766434,1.583899140357971,182.586077893169716,0.0,0.42800899515441,1.0,1,null,true,null],[\"ANGY K1     120.00-UJPETGY1    120.00-T1\",null,484,596,1.0,0.130000024102628,0.650000162422657,30.06260024569319,0.0,0.968023936658496,1.0,1,null,true,null],[\"ANGY K1     120.00-DUVI GY1    120.00-1\",null,484,1794,1.0,0.121999958530068,0.152000633999705,187.891262472292738,0.0,0.49998532430855,1.0,1,null,true,null],[\"ANGY K2     120.00-WEST GY1    120.00-1\",null,485,610,1.0,0.265000306069851,0.659000180661678,860.09987181097199,0.0,0.699989115298987,1.0,1,null,true,null],[\"BEKM GY1    120.00-KDUL B      120.00-1\",null,486,533,1.0,0.429999779909849,2.049998268485069,93.945631236146369,0.0,0.855007668449512,1.0,1,null,true,null],[\"BEKM GY1    120.00-POMZ B1     120.00-1\",null,486,569,1.0,0.409999687224627,1.95000484585762,89.082557380887081,0.0,0.855007668449512,1.0,1,null,true,null],[\"BIAT GY1    120.00-BUDO B      120.00-1\",null,487,488,1.0,0.600000500679016,2.079993546009064,45.093899081867981,0.0,1.000018808124418,1.0,1,null,true,null],[\"BUDO B      120.00-BUDO K      120.00-*S\",null,488,489,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BUDO K      120.00-SOLYTGY2    120.00-T2\",null,489,582,1.0,2.279995143413544,7.749994039535522,173.965191552248825,0.0,0.709996528774606,1.0,1,null,true,null],[\"BUKO B      120.00-BUKO K      120.00-*S\",null,490,491,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BUKO B      120.00-VERM GY2    120.00-2\",null,490,603,1.0,0.074799936264753,0.077899966388941,92.177239807563495,0.0,0.46799048954957,1.0,1,null,true,null],[\"BUKO B      120.00-VIRA K      120.00-1\",null,490,605,1.0,0.249999834224582,0.549999363720417,818.984840576697479,0.0,0.800015017133981,1.0,1,null,true,null],[\"BUKO K      120.00-KFOL B1     120.00-1\",null,491,541,1.0,0.339999832212925,0.719999983906746,1084.906180547767462,0.0,0.800015017133981,1.0,1,null,false,null],[\"BUKO K      120.00-VERM GY1    120.00-1\",null,491,602,1.0,0.076059937477112,0.079289996065199,93.724581020901709,0.0,0.46799048954957,1.0,1,null,true,null],[\"BUKO K      120.00-ZSIG GY1    120.00-1\",null,491,617,1.0,0.225999360904098,0.486999370157719,732.996955329112325,0.0,0.800015017133981,1.0,1,null,true,null],[\"CSAR B      120.00-CSAR K      120.00-*S\",null,492,493,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"CSAR B      120.00-LACZ P1     120.00-1\",null,492,552,1.0,0.139999978244305,0.299999512732029,477.906921504414584,0.0,0.800015017133981,1.0,1,null,true,null],[\"CSAR B      120.00-NEPL B      120.00-2\",null,492,563,1.0,0.26999999396503,0.719999983906746,855.015685980221633,0.0,0.699989115298987,1.0,1,null,true,null],[\"CSAR B      120.00-NEPL K      120.00-1\",null,492,564,1.0,0.290000170469284,0.630000002682209,937.908888801130161,0.0,0.800015017133981,1.0,1,null,true,null],[\"CSAR K      120.00-ERZS GY1    120.00-1\",null,493,514,1.0,0.12680006492883,0.273800164461136,410.487130816888111,0.0,0.800015017133981,1.0,1,null,false,null],[\"CSEA GY1    120.00-CSEP B      120.00-1\",null,494,495,1.0,0.200000155717134,0.929999515414238,41.999221801878761,0.0,1.079981796914738,1.0,1,null,true,null],[\"CSEA GY1    120.00-PERZ B      120.00-1\",null,494,566,1.0,0.08999998960644,0.440000630915165,19.894367544746885,0.0,1.139978118261137,1.0,1,null,true,null],[\"CSEP B      120.00-CSEP K      120.00-*S\",null,495,496,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"CSEP B      120.00-CSEP MG3    120.00-SF\",null,495,497,1.0,0.0,8.000007033348083,0.0,0.0,0.769992776707122,1.0,1,null,true,null],[\"CSEP B      120.00-CSEP MG45   120.00-SF\",null,495,498,1.0,0.0,0.009999993955716,0.0,0.0,0.769992776707122,1.0,1,null,true,null],[\"DCM  1      120.00-VAC  K      120.00-1\",null,499,601,1.0,0.099999943748116,0.220000332221389,5.084116350473151,0.0,0.333997121916533,1.0,1,null,false,null],[\"DCM  2      120.00-VAC  B      120.00-2\",null,500,600,1.0,0.11000002361834,0.249999834224582,5.084116350473151,0.0,0.333997121916533,1.0,1,null,true,null],[\"DIOS B      120.00-DIOS K      120.00-*S\",null,501,502,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DIOS K      120.00-ERD  GY1    120.00-1\",null,502,513,1.0,0.470000166445971,2.209996864199638,101.019176363729045,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUKE P1     120.00-DUKETGY1    120.00-T1\",null,503,505,1.0,0.009999993955716,0.049999963492155,1.105242632439606,0.0,0.89999283287554,1.0,1,null,true,null],[\"DUKE P2     120.00-DUKETGY2    120.00-T2\",null,504,506,1.0,0.009999993955716,0.049999963492155,1.105242632439606,0.0,0.89999283287554,1.0,1,null,true,null],[\"DUKETGY1    120.00-FOT  GY2    120.00-T1\",null,505,516,1.0,0.369999334216118,2.420006453990936,61.893586773282053,0.0,0.89999283287554,1.0,1,null,true,null],[\"DUKETGY2    120.00-FOT  GY2    120.00-T2\",null,506,516,1.0,0.369999334216118,2.420006453990936,61.893586773282053,0.0,0.89999283287554,1.0,1,null,true,null],[\"DUVA B      120.00-DUVA K      120.00-*S\",null,507,508,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUVA B      120.00-SZIHTGY2    120.00-T2\",null,507,590,1.0,0.159999836236238,0.78000046312809,34.925668954265284,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUVA B      120.00-DUVM PA     120.00-1\",null,507,1919,1.0,0.047000017482787,0.053000064566731,40.893978445686272,0.0,0.456010481741829,1.0,1,null,true,null],[\"DUVA K      120.00-SZIHTGY1    120.00-T1\",null,508,589,1.0,0.159999836236238,0.78000046312809,34.925668954265284,0.0,1.139978118261137,1.0,1,null,true,null],[\"DUVA K      120.00-DUVM PB     120.00-2\",null,508,1920,1.0,0.054999936372042,0.062000066041946,47.083335579008313,0.0,0.456010481741829,1.0,1,null,true,null],[\"EBUE GY     120.00-KDUL B      120.00-1\",null,509,533,1.0,0.060000043362379,0.080000060610473,47.967531293299743,0.0,0.424015646982849,1.0,1,null,true,null],[\"ERZS GY1    120.00-KATO GY1    120.00-1\",null,514,531,1.0,0.119999944232404,0.33000048995018,387.940194142672112,0.0,0.699989115298987,1.0,1,null,true,null],[\"ERZS GY1    120.00-GARA GY1    120.00-1\",null,514,1802,1.0,0.125000059604645,0.308000173419714,408.055588742571274,0.0,0.699989115298987,1.0,1,null,true,null],[\"FEBA GY1    120.00-RACK GY1    120.00-1\",null,515,571,1.0,4.160001844167709,13.130006432533264,278.963251203632978,0.0,0.49998532430855,1.0,1,null,true,null],[\"FEBA GY1    120.00-SORS B2     120.00-1\",null,515,584,1.0,2.740003108978272,8.59999680519104,181.922937540810153,0.0,0.49998532430855,1.0,1,null,true,null],[\"FEBA GY1    120.00-UJHA GY1    120.00-1\",null,515,599,1.0,1.89999358355999,6.547996938228607,143.902599026586444,0.0,0.569989059130569,1.0,1,null,true,null],[\"FEBA GY1    120.00-UJHA GY1    120.00-2\",null,515,599,1.0,1.89999358355999,6.547996938228607,143.902599026586444,0.0,0.569989059130569,1.0,1,null,true,null],[\"FOT  GY2    120.00-MFOLTGY1    120.00-1\",null,516,558,1.0,0.29594736546278,1.20006000995636,2166.275557651620602,0.0,0.800015017133981,1.0,1,null,true,null],[\"GANZ GY1    120.00-NEPL K      120.00-1\",null,517,564,1.0,0.130000032484531,0.290000170469284,500.895979195868676,0.0,0.319996396976294,1.0,1,null,false,null],[\"GANZ GY2    120.00-NEPL B      120.00-2\",null,518,563,1.0,0.130000032484531,0.290000170469284,500.895979195868676,0.0,0.319996396976294,1.0,1,null,true,null],[\"GDIP B1     120.00-GDIP K1     120.00-*S\",null,519,520,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GODO B1     120.00-GODO K1     120.00-*S\",null,521,522,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GODM PA     120.00-GODO B1     120.00-1\",null,521,523,1.0,0.031000033020973,0.035000063711777,26.967920392360366,0.0,0.456010481741829,1.0,1,null,true,null],[\"GODO B1     120.00-LORI K1     120.00-1\",null,521,806,1.0,2.589998424053192,11.189994692802429,271.005505215071594,0.0,0.740980931553454,1.0,1,null,true,null],[\"GODM PB     120.00-GODO K1     120.00-2\",null,522,524,1.0,0.024000047938898,0.026000064332038,19.894367544746885,0.0,0.456010481741829,1.0,1,null,true,null],[\"GODO K1     120.00-HATV GY1    120.00-1\",null,522,798,1.0,2.479996740818024,10.179993867874146,244.037584822711267,0.0,0.709996528774606,1.0,1,null,true,null],[\"GODU GY1    120.00-VERS GY1    120.00-1\",null,525,604,1.0,0.740000076591968,2.517004787921906,57.914713779001389,0.0,0.623009079407037,1.0,1,null,true,null],[\"HVOL GY1    120.00-SOLYTGY1    120.00-T1\",null,526,581,1.0,0.429999846965075,1.439999967813492,32.936232457124952,0.0,0.709996528774606,1.0,1,null,true,null],[\"HVOL GY1    120.00-VIRA K      120.00-2\",null,526,605,1.0,0.24000047519803,0.530000645667314,790.027437367011999,0.0,0.800015017133981,1.0,1,null,true,null],[\"HVOL GY1    120.00-VIRA P1     120.00-1\",null,526,606,1.0,0.519999828189611,0.78000046312809,559.915923464344587,0.0,0.439989002962151,1.0,1,null,true,null],[\"HVOL GY1    120.00-PATY GY1    120.00-1\",null,526,1923,1.0,1.944993406534195,6.754003465175629,145.007839809435353,0.0,1.000018808124418,1.0,1,null,true,null],[\"ILLA GY1    120.00-LACZ P1     120.00-1\",null,527,552,1.0,0.121000031009316,0.231999848037958,446.960138411148023,0.0,0.800015017133981,1.0,1,null,true,null],[\"ILLA GY1    120.00-PERZ B      120.00-1\",null,527,566,1.0,0.126000003889203,0.243000006303191,469.064995241623478,0.0,0.800015017133981,1.0,1,null,true,null],[\"KAPM GY1    120.00-UJPETGY1    120.00-T1\",null,530,596,1.0,0.220000332221389,1.070000700652599,49.072772076148645,0.0,0.968023936658496,1.0,1,null,true,null],[\"KATO GY1    120.00-WEST GY1    120.00-1\",null,531,610,1.0,0.150999834761024,0.357999835163355,505.095881818645296,0.0,0.699989115298987,1.0,1,null,true,null],[\"KATO PC     120.00-KOTE GY1    120.00-1\",null,532,551,1.0,0.110000015236437,0.290000170469284,341.077877898785232,0.0,0.699989115298987,1.0,1,null,true,null],[\"KDUL B      120.00-KDUL K      120.00-*S\",null,533,534,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KDUL B      120.00-SOLYTGY2    120.00-T2\",null,533,582,1.0,0.690000548958778,2.319998413324356,53.051650217116496,0.0,0.709996528774606,1.0,1,null,true,null],[\"KDUL B      120.00-TIMA GY1    120.00-1\",null,533,2113,1.0,0.254999505355954,0.548000648617744,832.026710635762697,0.0,0.800015017133981,1.0,1,null,true,null],[\"KDUL K      120.00-SOLYTGY1    120.00-T1\",null,534,581,1.0,0.690000548958778,2.319998413324356,53.051650217116496,0.0,0.709996528774606,1.0,1,null,true,null],[\"KELF P1     120.00-KFOL B1     120.00-G\",null,535,541,1.0,0.020015999441966,0.080063997767866,107.871681569441464,0.0,0.819837352883715,1.0,1,null,true,null],[\"KELF P2     120.00-KFOL K2     120.00-S\",null,536,544,1.0,0.105984002351761,0.135936004109681,80.903761177081108,0.0,0.587935009441992,1.0,1,null,true,null],[\"KELF P3     120.00-KFOL B1     120.00-C\",null,540,541,1.0,0.105984002351761,0.135936004109681,80.903761177081108,0.0,0.587935009441992,1.0,1,null,true,null],[\"KFOL B1     120.00-KFOL B2     120.00-*S\",null,541,542,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KFOL B1     120.00-KFOL K1     120.00-*S\",null,541,543,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KFOL B1     120.00-LAGY PB     120.00-2\",null,541,554,1.0,0.310000330209732,0.339999832212925,261.058317582682776,0.0,0.456010481741829,1.0,1,null,true,null],[\"KFOL B2     120.00-KFOL K2     120.00-*S\",null,542,544,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KFOL K1     120.00-KFOL K2     120.00-*S\",null,543,544,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KFOL K1     120.00-ORME K      120.00-1\",null,543,614,1.0,0.224000645801425,0.580000340938568,702.934373096824402,0.0,0.49998532430855,1.0,1,null,true,null],[\"KFOL K2     120.00-LAGY PA     120.00-1\",null,544,553,1.0,0.290000170469284,0.319999672472477,248.016447523617501,0.0,0.456010481741829,1.0,1,null,true,null],[\"KISP K1     120.00-KOBA B      120.00-1\",null,545,549,1.0,0.420000471174717,1.419999808073044,32.052036742833515,0.0,1.000018808124418,1.0,1,null,true,null],[\"KISP K1     120.00-NEPL B      120.00-1\",null,545,563,1.0,0.290000170469284,0.980000652372837,22.104854257131876,0.0,1.000018808124418,1.0,1,null,true,null],[\"KISPEGY1    120.00-KOBA K      120.00-1\",null,546,550,1.0,0.17999997921288,0.479999508708715,566.1052883176975,0.0,0.99698769571873,1.0,1,null,true,null],[\"KOBA B      120.00-KOBA K      120.00-*S\",null,549,550,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,false,null],[\"KOBA B      120.00-NEPL K      120.00-1\",null,549,564,1.0,0.699999824166298,2.369995325803757,53.935840784720732,0.0,1.000018808124418,1.0,1,null,true,null],[\"KOBA B      120.00-PLOR GY1    120.00-1\",null,549,568,1.0,0.260000651702285,0.8900006711483,19.894367544746885,0.0,0.569989059130569,1.0,1,null,true,null],[\"KOBA B      120.00-SORS B2     120.00-1\",null,549,584,1.0,0.819999374449253,3.879993706941605,177.944074839903891,0.0,1.139978118261137,1.0,1,null,true,null],[\"KOBA B      120.00-SZIHTGY1    120.00-1\",null,549,589,1.0,1.34000064432621,6.34999680519104,292.00510067594945,0.0,1.139978118261137,1.0,1,null,true,null],[\"KOBA K      120.00-RFALTGY1    120.00-T1\",null,550,574,1.0,0.519999828189611,1.759996756911278,40.009785304738436,0.0,0.569989059130569,1.0,1,null,true,null],[\"KOBA K      120.00-RFALTGY2    120.00-T2\",null,550,575,1.0,0.519999828189611,1.759996756911278,40.009785304738436,0.0,0.569989059130569,1.0,1,null,true,null],[\"KOBA K      120.00-RKER GY1    120.00-2\",null,550,576,1.0,0.906999841332436,3.053995102643967,70.072382977088026,0.0,0.709996528774606,1.0,1,null,true,null],[\"KOBA K      120.00-RKER GY2    120.00-1\",null,550,577,1.0,0.924000419676304,3.109003186225891,70.956578691379462,0.0,0.709996528774606,1.0,1,null,true,null],[\"KOTE GY1    120.00-VIZA GY1    120.00-1\",null,551,607,1.0,0.305000625550747,0.378999352455139,467.075533011047128,0.0,0.49998532430855,1.0,1,null,true,null],[\"DUVI GY1    120.00-KOTE GY1    120.00-1\",null,551,1794,1.0,0.386999979615212,0.479999508708715,591.967967927208974,0.0,0.49998532430855,1.0,1,null,true,null],[\"LESH P1     120.00-ROZS GY1    120.00-1\",null,555,578,1.0,0.28700065612793,0.551499824970961,1065.011805282989826,0.0,0.800015017133981,1.0,1,null,true,null],[\"MFOL GY1    120.00-MFOLTGY1    120.00-1\",null,556,558,1.0,0.06299999775365,0.211000313982368,5.084116350473151,0.0,0.569989059130569,1.0,1,null,true,null],[\"MFOL GY2    120.00-RKER GY2    120.00-1\",null,557,577,1.0,0.67999966442585,2.290003269910812,51.946404287580407,0.0,0.569989059130569,1.0,1,null,true,null],[\"MFOLTGY1    120.00-RKER GY1    120.00-1\",null,558,576,1.0,0.616999670863152,2.079000055789948,47.083335579008313,0.0,0.569989059130569,1.0,1,null,true,null],[\"MOL1 GY1    120.00-MOL2 GY2    120.00-1\",null,559,562,1.0,0.359999991953373,1.210032060742378,26.967920392360366,0.0,0.710140860468793,1.0,1,null,true,null],[\"MOL1 GY2    120.00-MOL2 GY1    120.00-2\",null,560,561,1.0,0.359999991953373,1.210032060742378,26.967920392360366,0.0,0.710140860468793,1.0,1,null,true,null],[\"MOL2 GY1    120.00-MOL2 GY2    120.00-*S\",null,561,562,1.0,1.439999967813492,0.009936001268215,0.0,0.0,3.148964593205084,1.0,1,null,false,null],[\"NEPL B      120.00-NEPL K      120.00-*S\",null,563,564,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NEPL B      120.00-PERZ K      120.00-1\",null,563,567,1.0,0.260000634938478,1.230000436306,55.925277281861064,0.0,1.139978118261137,1.0,1,null,true,null],[\"PECL GY1    120.00-SULY K1     120.00-1\",null,565,831,1.0,1.959004729986191,6.920999944210052,143.902599026586444,0.0,0.623009079407037,1.0,1,null,true,null],[\"PERZ B      120.00-PERZ K      120.00-*S\",null,566,567,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"PLOR GY1    120.00-SORS K1     120.00-1\",null,568,585,1.0,1.44999361038208,4.990003108978272,110.082173428513656,0.0,1.000018808124418,1.0,1,null,true,null],[\"POMZ B1     120.00-POMZ K      120.00-*S\",null,569,570,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"PILV GY1    120.00-POMZ B1     120.00-1\",null,569,1902,1.0,1.820995286107063,6.201000094413757,183.028178323659034,0.0,0.42800899515441,1.0,1,null,true,null],[\"RFAL K1     120.00-RFALTGY1    120.00-T1\",null,572,574,1.0,0.080000060610473,0.089999997988343,68.96714219423913,0.0,0.456010481741829,1.0,1,null,true,null],[\"RFAL K2     120.00-RFALTGY2    120.00-T2\",null,573,575,1.0,0.089999997988343,0.099999935366213,74.935451685660112,0.0,0.456010481741829,1.0,1,null,true,null],[\"RKER GY1    120.00-RKER GY2    120.00-*S\",null,576,577,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SOLY P1     120.00-SOLYTGY1    120.00-T1\",null,579,581,1.0,0.290000170469284,0.969999834895134,22.104854257131876,0.0,0.569989059130569,1.0,1,null,true,null],[\"SOLY P2     120.00-SOLYTGY2    120.00-T2\",null,580,582,1.0,0.290000170469284,0.969999834895134,22.104854257131876,0.0,0.569989059130569,1.0,1,null,true,null],[\"SORS B1     120.00-SORS B2     120.00-*S\",null,583,584,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SORS B1     120.00-SORS K1     120.00-*S\",null,583,585,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SORS B2     120.00-SORS K2     120.00-*S\",null,584,586,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SORS K1     120.00-SORS K2     120.00-*S\",null,585,586,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SORS K2     120.00-SZIHTGY2    120.00-1\",null,586,590,1.0,0.609999842941761,2.889993578195572,133.071220826593361,0.0,1.139978118261137,1.0,1,null,true,null],[\"PAKO GY1    120.00-SORS K2     120.00-1\",null,586,1934,1.0,1.02393651008606,3.470961660146713,78.914324679940776,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZIH GY1    120.00-SZIHTGY1    120.00-T1\",null,587,589,1.0,0.870000511407852,2.929996848106384,66.977705697098798,0.0,0.42800899515441,1.0,1,null,true,null],[\"SZIH GY2    120.00-SZIHTGY2    120.00-T2\",null,588,590,1.0,0.870000511407852,2.929996848106384,66.977705697098798,0.0,0.42800899515441,1.0,1,null,true,null],[\"SZOD GY1    120.00-VAC  B      120.00-1\",null,591,600,1.0,1.889999940991402,5.960001468658447,120.029350767528101,0.0,0.49998532430855,1.0,1,null,true,null],[\"TAHI P2     120.00-TAHITGY2    120.00-T2\",null,592,593,1.0,0.065000016242266,0.072999939322472,55.041086714256828,0.0,0.456010481741829,1.0,1,null,true,null],[\"UJPE P1     120.00-UJPETGY1    120.00-T1\",null,594,596,1.0,0.089999997988343,0.089999997988343,72.061819474228344,0.0,0.456010481741829,1.0,1,null,true,null],[\"UJPE P3     120.00-UJPETGY2    120.00-T2\",null,595,597,1.0,0.099999935366213,0.110000015236437,85.987880100897854,0.0,0.456010481741829,1.0,1,null,true,null],[\"ULLO GY1    120.00-VECS K1     120.00-1\",null,598,616,1.0,1.343999549746513,4.365993618965149,748.912406132737488,0.0,0.569989059130569,1.0,1,null,true,null],[\"VAC  B      120.00-VAC  K      120.00-*S\",null,600,601,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"VAC  B      120.00-VERS GY1    120.00-1\",null,600,604,1.0,2.688004732131958,9.825998067855835,284.047354687388065,0.0,0.49998532430855,1.0,1,null,true,null],[\"RETS K1     120.00-VAC  K      120.00-1\",null,601,829,1.0,3.860006153583527,10.23999810218811,217.069664430350883,0.0,0.624981637032217,1.0,1,null,true,null],[\"VLIG B      120.00-VLIG K      120.00-*S\",null,608,609,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GARA GY1    120.00-VLIG B      120.00-1\",null,609,1802,1.0,0.1259999955073,0.312999844551086,404.960906315894818,0.0,0.699989115298987,1.0,1,null,true,null],[\"ORME B      120.00-ORME K      120.00-*S\",null,613,614,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ORME B      120.00-ORMM PA     120.00-1\",null,613,2056,1.0,0.015999984461814,0.018000000854954,13.926058053325901,0.0,0.456010481741829,1.0,1,null,true,null],[\"ORME K      120.00-ORMM PB     120.00-2\",null,614,2057,1.0,0.015999984461814,0.018000000854954,13.926058053325901,0.0,0.456010481741829,1.0,1,null,true,null],[\"VECS B1     120.00-VECS K1     120.00-*S\",null,615,616,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"PAKO GY1    120.00-VECS B1     120.00-1\",null,615,1934,1.0,0.938895799219608,2.941199898719788,737.19681677839128,0.0,0.569989059130569,1.0,1,null,true,null],[\"TIMA GY1    120.00-ZSIG GY1    120.00-1\",null,617,2113,1.0,0.096999993547797,0.204999843612313,320.07828243790749,0.0,0.800015017133981,1.0,1,null,true,null],[\"AUDI GY1    120.00-AUDI GY2    120.00-*S\",null,618,619,1.0,0.001439999963623,0.012960000196472,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"AJED GY1    120.00-AJKA K1     120.00-1\",null,620,626,1.0,0.530000645667314,1.169999957084656,24.094290754272205,0.0,0.333997121916533,1.0,1,null,true,null],[\"AJED GY2    120.00-AJKA B1     120.00-2\",null,621,622,1.0,0.530000645667314,1.169999957084656,24.094290754272205,0.0,0.333997121916533,1.0,1,null,true,null],[\"AJKA B1     120.00-AJKA ER1    120.00-1\",null,622,623,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"AJKA B1     120.00-AJKA ER2    120.00-1\",null,622,624,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"AJKA B1     120.00-AJKA G67    120.00-1\",null,622,625,1.0,0.001439999963623,0.200015997514129,0.0,0.0,1000000.0,1.0,1,null,false,null],[\"AJKA B1     120.00-AJKA K1     120.00-*S\",null,622,626,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"AJKA B1     120.00-ANEP GY1    120.00-1\",null,622,627,1.0,0.651399873197079,2.312999993562698,56.146327497105723,0.0,0.49998532430855,1.0,1,null,true,null],[\"AJKA B1     120.00-BAKONPG2    120.00-2\",null,622,634,1.0,0.076032000593841,0.115055995993316,18.789125475226193,0.0,1.443375672974065,1.0,1,null,true,null],[\"AJKA B1     120.00-CELD K1     120.00-1\",null,622,643,1.0,4.360003173351288,15.259967923164368,324.057145138813723,0.0,0.569989059130569,1.0,1,null,true,null],[\"AJKA K1     120.00-BAKONPG1    120.00-1\",null,626,633,1.0,0.076032000593841,0.115055995993316,18.789125475226193,0.0,1.443375672974065,1.0,1,null,true,null],[\"AJKA K1     120.00-PAPA GY1    120.00-1\",null,626,706,1.0,3.480004996061325,10.059998273849487,213.090781142695846,0.0,0.49998532430855,1.0,1,null,true,null],[\"AJKA K1     120.00-TIMF GY1    120.00-1\",null,626,739,1.0,0.299999512732029,0.670000322163105,13.926058053325901,0.0,0.44499270969996,1.0,1,null,true,null],[\"AJKA K1     120.00-TIMFTGY1    120.00-T\",null,626,740,1.0,0.110000006854534,0.369999367743731,7.957747275233115,0.0,0.569989059130569,1.0,1,null,true,null],[\"AJKA K1     120.00-VSZE GY1    120.00-1\",null,626,750,1.0,4.439995229244232,15.529967665672302,330.025449483547504,0.0,0.569989059130569,1.0,1,null,true,null],[\"ANEP GY1    120.00-CSAB GY1    120.00-1\",null,627,753,1.0,1.945799812674522,6.985195398330688,140.365816169420697,0.0,0.49998532430855,1.0,1,null,true,null],[\"DOOS GY3    120.00-TBIP B      120.00-3\",null,628,737,1.0,0.17900063842535,0.202000312507153,211.985540359846936,0.0,0.456010481741829,1.0,1,null,true,null],[\"ALMF GY1    120.00-LABA GY1    120.00-1\",null,629,681,1.0,2.409998327493668,8.439998209476471,179.049315622752772,0.0,0.42800899515441,1.0,1,null,true,null],[\"ALMF GY1    120.00-TATA GY1    120.00-1\",null,629,735,1.0,1.55000165104866,5.429995357990265,114.945236990398541,0.0,0.42800899515441,1.0,1,null,true,null],[\"BAKONAKU    120.00-BAKONPG1    120.00-*S\",null,630,633,1.0,0.0,0.009936000220478,0.0,0.0,0.274241377865072,1.0,1,null,true,null],[\"ASZF GY1    120.00-ZALH        120.00-1\",null,631,734,1.0,5.037998557090759,17.310959815979004,381.971848624440724,0.0,0.42800899515441,1.0,1,null,true,null],[\"BABA GY1    120.00-NASZTGY1    120.00-T1\",null,632,694,1.0,0.395000606775284,1.331000626087189,30.06260024569319,0.0,0.709996528774606,1.0,1,null,true,null],[\"BABA GY1    120.00-BAMO B      120.00-1\",null,632,2012,1.0,0.537000507116318,1.813996866345406,40.893978445686272,0.0,0.623009079407037,1.0,1,null,true,null],[\"BANH B      120.00-BANH K      120.00-*S\",null,637,638,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BANH B      120.00-BICS GY1    120.00-1\",null,637,640,1.0,4.029998660087585,14.120006561279297,299.962867251259524,0.0,0.570133390824756,1.0,1,null,true,null],[\"BANH B      120.00-DORG K1     120.00-1\",null,637,647,1.0,6.390000343322754,14.269996762275696,292.00510067594945,0.0,0.333997121916533,1.0,1,null,true,null],[\"BANH B      120.00-TABMTGY1    120.00-T1\",null,637,731,1.0,0.069999984931201,0.159999836236238,3.094679531664873,0.0,0.333997121916533,1.0,1,null,true,null],[\"BANH B      120.00-TBIP K      120.00-2\",null,637,736,1.0,0.337599322199822,1.320099860429764,28.073163748552862,0.0,1.000018808124418,1.0,1,null,true,null],[\"BANH K      120.00-TABMTGY2    120.00-T2\",null,638,732,1.0,0.069999984931201,0.159999836236238,3.094679531664873,0.0,0.333997121916533,1.0,1,null,true,null],[\"BANH K      120.00-TATA GY1    120.00-1\",null,638,735,1.0,2.490004867315292,8.709998488426208,185.017619967486581,0.0,0.42800899515441,1.0,1,null,true,null],[\"BANH K      120.00-TBIP B      120.00-1\",null,638,737,1.0,0.337599322199822,1.320099860429764,28.073163748552862,0.0,1.000018808124418,1.0,1,null,true,null],[\"BARA GY1    120.00-SZFE GY1    120.00-1\",null,639,718,1.0,4.749998509883881,16.586063861846924,351.909266392152745,0.0,0.374989011584883,1.0,1,null,true,null],[\"DOOS GY2    120.00-TBIP B      120.00-2\",null,641,737,1.0,0.17900063842535,0.202000312507153,211.985540359846936,0.0,0.456010481741829,1.0,1,null,true,null],[\"DOOS GY1    120.00-TBIP B      120.00-1\",null,642,737,1.0,0.17900063842535,0.202000312507153,211.985540359846936,0.0,0.456010481741829,1.0,1,null,true,null],[\"CELD K1     120.00-IKER GY1    120.00-1\",null,643,663,1.0,2.479996740818024,8.689996719360352,185.017619967486581,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSEG GY1    120.00-KSZE GY1    120.00-1\",null,644,680,1.0,2.623996496200562,9.184997320175171,194.964807599875428,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSEG GY1    120.00-REPC        120.00-1\",null,644,708,1.0,2.619993299245834,9.000993490219116,198.059490026551856,0.0,0.623009079407037,1.0,1,null,true,null],[\"CSEG GY1    120.00-SZOM K      120.00-1\",null,644,726,1.0,2.632003158330917,9.215005874633789,195.62794795223499,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSOR GY1    120.00-KAPU GY1    120.00-1\",null,645,666,1.0,3.480004727840424,12.190002679824829,259.068875938855228,0.0,0.569989059130569,1.0,1,null,true,null],[\"CSOR GY1    120.00-KIML B      120.00-1\",null,645,670,1.0,3.3500015437603,11.729995250701904,248.900648384596167,0.0,0.333997121916533,1.0,1,null,true,null],[\"CSOR GY1    120.00-SKOV B      120.00-1\",null,645,712,1.0,5.204001009464264,16.780031561851502,889.941352361143345,0.0,0.569989059130569,1.0,1,null,true,null],[\"DORG B1     120.00-DORG K1     120.00-*S\",null,646,647,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DORG B1     120.00-EGOM GY1    120.00-1\",null,646,648,1.0,1.039999723434448,3.309998273849487,221.932727992235783,0.0,0.42800899515441,1.0,1,null,true,null],[\"DORG B1     120.00-GYMETP1     120.00-1\",null,646,662,1.0,2.194804698228836,7.405703544616699,216.406503491242518,0.0,0.569989059130569,1.0,1,null,true,null],[\"DORG K1     120.00-NYUF K      120.00-1\",null,647,700,1.0,2.8820019364357,10.08200204372406,213.974982003674455,0.0,0.42800899515441,1.0,1,null,true,null],[\"EGOM GY1    120.00-PILV GY1    120.00-1\",null,648,1902,1.0,3.469002842903137,11.814998745918274,353.898687449231488,0.0,0.42800899515441,1.0,1,null,true,null],[\"FLCO GY     120.00-SZOM K      120.00-1\",null,649,726,1.0,0.002000001462875,0.009999993955716,0.442097052975842,0.0,0.680022374441182,1.0,1,null,true,null],[\"FESZ P1     120.00-FESZTP      120.00-T\",null,650,651,1.0,0.200600635260344,0.677999541163444,15.473396693320513,0.0,0.623009079407037,1.0,1,null,true,null],[\"FESZTP      120.00-KAPU GY1    120.00-1\",null,650,666,1.0,3.044995486736298,7.375997006893158,151.639294799903098,0.0,0.333997121916533,1.0,1,null,true,null],[\"FESZTP      120.00-SKOV K      120.00-1\",null,650,713,1.0,2.279995143413544,5.047603011131287,102.787567792311918,0.0,0.333997121916533,1.0,1,null,true,null],[\"GMVG GY1    120.00-GYRK GY1    120.00-1\",null,652,656,1.0,0.209999514743686,0.740000143647194,15.91549455046623,0.0,0.42800899515441,1.0,1,null,true,null],[\"GMVG GY1    120.00-GYRRTGY1    120.00-T1\",null,652,659,1.0,0.26999999396503,0.969999834895134,19.894367544746885,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRD GY1    120.00-GYRE B      120.00-1\",null,653,654,1.0,1.363999709486961,4.774003207683563,101.240226578973704,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYRD GY1    120.00-OTTETP1     120.00-T\",null,653,703,1.0,2.76000514626503,6.149995744228363,135.944842744650742,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYRE B      120.00-GYRE K      120.00-*S\",null,654,655,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GYRE B      120.00-GYRRTGY1    120.00-T1\",null,654,659,1.0,0.060000043362379,0.209999514743686,3.978873637616557,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRE B      120.00-NVAR P1     120.00-1\",null,654,696,1.0,0.299999512732029,1.059999816119671,22.989047398079709,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRE K      120.00-GYRRTGY2    120.00-T2\",null,655,660,1.0,0.060000043362379,0.209999514743686,3.978873637616557,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRE K      120.00-NVAR P2     120.00-2\",null,655,697,1.0,0.299999512732029,1.059999816119671,22.989047398079709,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYIP GY1    120.00-GYRE K      120.00-1\",null,655,756,1.0,0.397500492632389,1.08899999409914,208.44875750268119,0.0,0.569989059130569,1.0,1,null,true,null],[\"GYRK GY1    120.00-GYRRTGY2    120.00-T2\",null,656,660,1.0,0.159999836236238,0.569999523460865,11.936620269513773,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRR GY1    120.00-GYRRTGY1    120.00-T1\",null,657,659,1.0,0.0,0.009999993955716,0.0,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYRR GY2    120.00-GYRRTGY2    120.00-T2\",null,658,660,1.0,0.0,0.009999993955716,0.0,0.0,0.42800899515441,1.0,1,null,true,null],[\"GYME P1     120.00-GYMETP1     120.00-T\",null,661,662,1.0,0.495600510388613,1.664798453450203,22.989047398079709,0.0,0.623009079407037,1.0,1,null,true,null],[\"IKER GY1    120.00-SZOM K      120.00-1\",null,663,726,1.0,2.520000010728836,8.840001404285431,187.891262472292738,0.0,0.569989059130569,1.0,1,null,true,null],[\"IKER GY1    120.00-IKES        120.00-1\",null,663,761,1.0,0.053100001998246,0.057800015900284,44.872854013310523,0.0,0.40000750856699,1.0,1,null,true,null],[\"INAL GY1    120.00-VARK B      120.00-1\",null,664,710,1.0,0.060000043362379,0.209999514743686,3.978873637616557,0.0,0.569989059130569,1.0,1,null,true,null],[\"INAL GY2    120.00-VARK B      120.00-2\",null,665,710,1.0,0.060000043362379,0.209999514743686,3.978873637616557,0.0,0.569989059130569,1.0,1,null,true,null],[\"KAPU GY1    120.00-KASP        120.00-1\",null,666,762,1.0,2.339697629213333,3.294503957033157,67.198755912343458,0.0,0.350018600696211,1.0,1,null,true,null],[\"KIGM B1     120.00-KIGM K      120.00-*S\",null,667,668,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KIGM K      120.00-KOMA GY1    120.00-1\",null,667,676,1.0,1.253200337290764,4.234896093606949,96.156112801844145,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGM K      120.00-KOIP B      120.00-1\",null,667,677,1.0,1.482998594641686,5.008996903896332,114.06104642279432,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGA        120.00-KIGM K      120.00-1\",null,667,763,1.0,0.009400002658367,0.033000047318637,0.663145579463764,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGM K      120.00-KISBTP      120.00-1\",null,667,2037,1.0,2.313993483781815,7.951996564865112,175.070432335097735,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGM B1     120.00-TBIP K      120.00-1\",null,668,736,1.0,2.58419519662857,9.034502863883972,191.428024742709681,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGM B1     120.00-TBIP K      120.00-2\",null,668,736,1.0,2.58419519662857,9.034502863883972,191.428024742709681,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGB        120.00-KIGM B1     120.00-1\",null,668,764,1.0,0.009400002658367,0.033000047318637,0.663145579463764,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIGC        120.00-KIGM B1     120.00-1\",null,668,765,1.0,0.009400002658367,0.033000047318637,0.663145579463764,0.0,0.569989059130569,1.0,1,null,true,null],[\"KISB GY1    120.00-KISBTP      120.00-T\",null,669,2037,1.0,0.200600635260344,0.677999541163444,15.473396693320513,0.0,0.709996528774606,1.0,1,null,true,null],[\"KIML B      120.00-KIML K      120.00-*S\",null,670,671,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KIML B      120.00-KIMMTGY2    120.00-T2\",null,670,675,1.0,0.020000015152618,0.040000030305237,1.105242632439606,0.0,0.624000020001204,1.0,1,null,true,null],[\"KIML B      120.00-VOGNTGY1    120.00-T1\",null,670,748,1.0,0.777600020170212,2.722305625677109,57.693668710443937,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIML K      120.00-KIMMTGY1    120.00-T1\",null,671,674,1.0,0.020000015152618,0.040000030305237,1.105242632439606,0.0,0.624000020001204,1.0,1,null,true,null],[\"KIML K      120.00-VOGNTGY2    120.00-T2\",null,671,749,1.0,0.78000046312809,2.729995250701904,57.914713779001389,0.0,0.569989059130569,1.0,1,null,true,null],[\"KIMM GY1    120.00-KIMMTGY1    120.00-T1\",null,672,674,1.0,0.020000015152618,0.040000030305237,1.105242632439606,0.0,0.333997121916533,1.0,1,null,true,null],[\"KIMM GY2    120.00-KIMMTGY2    120.00-T2\",null,673,675,1.0,0.020000015152618,0.040000030305237,1.105242632439606,0.0,0.333997121916533,1.0,1,null,true,null],[\"KIMMTGY2    120.00-OTTETP1     120.00-T\",null,675,703,1.0,2.749997019767761,6.129993438720703,135.060652177046478,0.0,0.624000020001204,1.0,1,null,true,null],[\"KOIP B      120.00-KOMA GY1    120.00-1\",null,676,677,1.0,0.178899837657809,0.58639968931675,43.988658299019093,0.0,0.699989115298987,1.0,1,null,true,null],[\"KOMA GY1    120.00-KONP P1     120.00-1\",null,676,1929,1.0,0.029999954625964,0.027000000234693,26.525825108558248,0.0,0.429981626193473,1.0,1,null,true,null],[\"KOIP B      120.00-KOIP K      120.00-*S\",null,677,678,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"KOIP K      120.00-SKBH 1      120.00-1\",null,678,759,1.0,0.059199978131801,0.083900017663836,124.892424622787388,0.0,0.337990470088093,1.0,1,null,true,null],[\"KOIP K      120.00-SKBM 1      120.00-1\",null,678,760,1.0,0.066719957627356,0.094200043939054,140.58686638466537,0.0,0.337990470088093,1.0,1,null,true,null],[\"BAMO K      120.00-KOIP K      120.00-1\",null,678,2013,1.0,2.488003134727478,8.388993859291077,190.985924312220362,0.0,0.623009079407037,1.0,1,null,true,null],[\"BAMO K      120.00-KOIP K      120.00-2\",null,678,2013,1.0,2.632997184991836,8.892993807792664,202.03835272745809,0.0,0.623009079407037,1.0,1,null,true,null],[\"KORM GY1    120.00-SZGO GY1    120.00-1\",null,679,722,1.0,3.489998370409012,12.230006217956543,259.953076799833866,0.0,0.569989059130569,1.0,1,null,true,null],[\"KORM GY1    120.00-SZGO GY1    120.00-2\",null,679,722,1.0,3.489998370409012,12.230006217956543,259.953076799833866,0.0,0.569989059130569,1.0,1,null,true,null],[\"KORM GY1    120.00-SZOM K      120.00-1\",null,679,726,1.0,2.960006475448608,10.370001554489136,219.943286348408264,0.0,0.623057165500471,1.0,1,null,true,null],[\"KORM GY1    120.00-SARF GY1    120.00-1\",null,679,1914,1.0,1.325999513268471,4.634999871253967,97.924504230427019,0.0,0.569989059130569,1.0,1,null,true,null],[\"KSZE GY1    120.00-SKOV B      120.00-1\",null,680,712,1.0,3.19099697470665,11.171994924545288,236.964019108379773,0.0,0.569989059130569,1.0,1,null,true,null],[\"LABA GY1    120.00-NYUF K      120.00-1\",null,681,700,1.0,1.35000005364418,4.729996740818024,99.913935580880164,0.0,0.42800899515441,1.0,1,null,true,null],[\"LENT 1      120.00-PANKTGY1    120.00-T\",null,682,705,1.0,4.029998123645782,13.599993824958801,299.962867251259524,0.0,0.569989059130569,1.0,1,null,true,null],[\"LEPS        120.00-LEPSTP      120.00-T\",null,683,684,1.0,0.011999995680526,0.040000030305237,1.105242632439606,0.0,0.623009079407037,1.0,1,null,true,null],[\"LEPSTP      120.00-VARK K      120.00-1\",null,684,711,1.0,4.382999628782272,10.349999785423279,213.090781142695846,0.0,0.42800899515441,1.0,1,null,true,null],[\"LEST        120.00-TAPO GY1    120.00-1\",null,685,733,1.0,1.055999435484409,3.627993732690811,80.019570609476872,0.0,0.42800899515441,1.0,1,null,true,null],[\"MOR  GY1    120.00-ORIP GY1    120.00-1\",null,686,701,1.0,2.04999840259552,7.190006196498871,152.965585797996653,0.0,0.624019401266344,1.0,1,null,true,null],[\"BALI        120.00-MOR  GY1    120.00-1\",null,686,773,1.0,1.221000418066978,4.272998481988907,91.0719990247146,0.0,0.42800899515441,1.0,1,null,true,null],[\"MOVR GY1    120.00-MTIMTGY1    120.00-T1\",null,687,690,1.0,0.0,0.020000015152618,0.0,0.0,0.569989059130569,1.0,1,null,true,null],[\"MOVR GY1    120.00-MTIMTGY2    120.00-T2\",null,687,691,1.0,0.009999995003454,0.029999952530488,1.105242632439606,0.0,0.569989059130569,1.0,1,null,true,null],[\"MLSZ        120.00-MOVR GY1    120.00-1\",null,687,766,1.0,0.020000015152618,0.029999952530488,24.094290754272205,0.0,0.40000750856699,1.0,1,null,true,null],[\"MOVR GY1    120.00-MSZE        120.00-1\",null,687,767,1.0,0.009499996667728,0.002099995210301,21.441707471413299,0.0,0.699989115298987,1.0,1,null,true,null],[\"MTIM P1     120.00-MTIMTGY1    120.00-T1\",null,688,690,1.0,0.060000055935234,0.220000332221389,5.084116350473151,0.0,0.569989059130569,1.0,1,null,true,null],[\"MTIM P2     120.00-MTIMTGY2    120.00-T2\",null,689,691,1.0,0.060000047553331,0.200000155717134,3.978873637616557,0.0,0.569989059130569,1.0,1,null,true,null],[\"MTIMTGY1    120.00-VOGNTGY1    120.00-T1\",null,690,748,1.0,0.43910064920783,1.537099152803421,32.494134599979233,0.0,0.569989059130569,1.0,1,null,true,null],[\"MTIMTGY2    120.00-VOGNTGY2    120.00-T2\",null,691,749,1.0,0.453100271522999,1.586304008960724,33.599377956171729,0.0,0.569989059130569,1.0,1,null,true,null],[\"NASZ GY1    120.00-NASZTGY2    120.00-T2\",null,692,695,1.0,1.050000473856926,1.680004835128784,34.925668954265284,0.0,0.262983046881736,1.0,1,null,true,null],[\"NASZ GY2    120.00-NASZTGY1    120.00-T1\",null,693,694,1.0,1.050000473856926,1.680004835128784,34.925668954265284,0.0,0.262983046881736,1.0,1,null,true,null],[\"BAMO B      120.00-NASZTGY2    120.00-T2\",null,695,2012,1.0,0.922000296413898,3.109003186225891,70.956578691379462,0.0,0.623009079407037,1.0,1,null,true,null],[\"NYRA GY1    120.00-TIMFTGY1    120.00-T\",null,698,740,1.0,1.820001527667046,6.360004663467407,135.060652177046478,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYUF B      120.00-NYUF K      120.00-*S\",null,699,700,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NYUF B      120.00-TORAYGY1    120.00-1\",null,699,742,1.0,0.202999686822295,0.220000315457582,171.091559340817071,0.0,0.456010481741829,1.0,1,null,true,null],[\"OTTE P1     120.00-OTTETP1     120.00-T\",null,702,703,1.0,0.009999993955716,0.020000015152618,0.0,0.0,0.623009079407037,1.0,1,null,true,null],[\"PANK P2     120.00-PANKTGY1    120.00-T\",null,704,705,1.0,0.029499982483685,0.103299982845783,2.210485264879213,0.0,0.569989059130569,1.0,1,null,true,null],[\"PANKTGY1    120.00-SZGO GY1    120.00-T\",null,705,722,1.0,3.669998735189438,12.390004277229309,272.994946858899141,0.0,0.569989059130569,1.0,1,null,true,null],[\"PAPA GY1    120.00-TET  GY1    120.00-1\",null,706,738,1.0,3.919996440410614,11.389996290206909,240.942902396034839,0.0,0.49998532430855,1.0,1,null,true,null],[\"PETU GY1    120.00-VARK B      120.00-1\",null,707,710,1.0,1.565999820828438,5.483001708984375,116.49257820373677,0.0,0.42800899515441,1.0,1,null,true,null],[\"PETU GY1    120.00-SBXX        120.00-1\",null,707,768,1.0,0.108999928459525,0.119000016711652,92.398290022808155,0.0,0.522020868392287,1.0,1,null,true,null],[\"PETU GY1    120.00-SBXX        120.00-2\",null,707,768,1.0,0.108999928459525,0.119000016711652,92.398290022808155,0.0,0.522020868392287,1.0,1,null,true,null],[\"RAKH GY1    120.00-VARP GY1    120.00-1\",null,709,743,1.0,2.501107066869736,8.75609278678894,185.901820828465219,0.0,0.569989059130569,1.0,1,null,true,null],[\"BALI        120.00-RAKH GY1    120.00-1\",null,709,773,1.0,1.615996733307838,5.656996607780456,120.029350767528101,0.0,0.42800899515441,1.0,1,null,true,null],[\"VARK B      120.00-VARK K      120.00-*S\",null,710,711,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"ISZK        120.00-VARK B      120.00-1\",null,710,757,1.0,1.158999815583229,4.054003089666367,85.987880100897854,0.0,1.000018808124418,1.0,1,null,true,null],[\"VARK K      120.00-VARP GY1    120.00-1\",null,711,743,1.0,0.90200013667345,3.158006340265274,66.977705697098798,0.0,0.624000020001204,1.0,1,null,true,null],[\"SKOV B      120.00-SKOV K      120.00-*S\",null,712,713,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SKOV B      120.00-SOPK GY1    120.00-1\",null,712,714,1.0,3.471696048974991,7.68470424413681,157.386559222766607,0.0,0.333997121916533,1.0,1,null,true,null],[\"SKOV K      120.00-SOPN GY1    120.00-1\",null,713,715,1.0,2.967796683311462,10.389902472496033,220.606426700767827,0.0,0.42800899515441,1.0,1,null,true,null],[\"NLOZSP1     120.00-SKOV K      120.00-1\",null,713,769,1.0,0.029999954625964,0.049999967683107,34.041473239973847,0.0,0.40000750856699,1.0,1,null,true,null],[\"SOPK GY1    120.00-SOPN GY1    120.00-1\",null,714,715,1.0,1.162599876523018,3.789302319288254,80.019570609476872,0.0,0.569989059130569,1.0,1,null,true,null],[\"SOPK GY1    120.00-SOTAV       120.00-1\",null,714,770,1.0,0.159999836236238,0.179999995976686,135.944842744650742,0.0,0.456010481741829,1.0,1,null,true,null],[\"CSAB GY1    120.00-SUME GY1    120.00-1\",null,716,753,1.0,1.370000079274178,3.969993621110916,83.998443603757522,0.0,0.49998532430855,1.0,1,null,true,null],[\"SUME GY1    120.00-ZGRO        120.00-1\",null,716,771,1.0,1.651996806263924,5.676004886627197,124.892424622787388,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZBA GY1    120.00-SZFN GY1    120.00-1\",null,717,719,1.0,1.100000135600567,3.849998295307159,82.00900710661719,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZBA GY1    120.00-SZFD GY1    120.00-1\",null,717,754,1.0,1.128100499510765,3.810398429632187,86.651025599944632,0.0,0.623009079407037,1.0,1,null,true,null],[\"SZFE GY1    120.00-SZFN GY1    120.00-1\",null,718,719,1.0,2.208801537752152,7.041700959205627,149.207763018960662,0.0,0.49998532430855,1.0,1,null,true,null],[\"SZFE GY1    120.00-SZFV GY1    120.00-1\",null,718,721,1.0,1.190000116825104,3.770006507635117,80.019570609476872,0.0,0.374989011584883,1.0,1,null,true,null],[\"ISZK        120.00-SZFE GY1    120.00-1\",null,718,757,1.0,1.649001717567444,5.771001756191254,122.902982978959869,0.0,1.000018808124418,1.0,1,null,true,null],[\"SZFN GY1    120.00-SZFN PER    120.00-1\",null,719,720,1.0,0.110000015236437,0.139999969862401,148.986712803716017,0.0,0.40000750856699,1.0,1,null,true,null],[\"SZFD GY1    120.00-SZFV GY1    120.00-1\",null,721,754,1.0,1.694793462753296,5.419195175170898,196.7331887350839,0.0,0.374989011584883,1.0,1,null,true,null],[\"SZLS P1     120.00-SZLSTP1     120.00-T1\",null,723,2115,1.0,0.508099637925625,1.76859350502491,37.136153093306675,0.0,0.623009079407037,1.0,1,null,true,null],[\"SZLS P2     120.00-SZLSTP2     120.00-T2\",null,724,2116,1.0,0.508099637925625,1.76859350502491,37.136153093306675,0.0,0.623009079407037,1.0,1,null,true,null],[\"SZOM B      120.00-SZOM K      120.00-*S\",null,725,726,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"SZLSTP1     120.00-SZOM B      120.00-T1\",null,725,2115,1.0,0.011900000623427,0.041400000918657,0.884194105951685,0.0,0.623009079407037,1.0,1,null,true,null],[\"SZLSTP2     120.00-SZOM K      120.00-T2\",null,726,2116,1.0,0.011900000623427,0.041400000918657,0.884194105951685,0.0,0.623009079407037,1.0,1,null,true,null],[\"TABG K      120.00-TABG K2     120.00-*S\",null,727,728,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,false,null],[\"TABG K2     120.00-TABMTGY2    120.00-T2\",null,727,732,1.0,1.120000295341015,2.490004867315292,51.06220857328897,0.0,0.333997121916533,1.0,1,null,true,null],[\"TABG K      120.00-TABMTGY1    120.00-T1\",null,728,731,1.0,1.120000295341015,2.490004867315292,51.06220857328897,0.0,0.333997121916533,1.0,1,null,true,null],[\"TABM GY1    120.00-TABMTGY1    120.00-T1\",null,729,731,1.0,0.490000326186419,0.78000046312809,15.91549455046623,0.0,0.262983046881736,1.0,1,null,true,null],[\"TABM GY2    120.00-TABMTGY2    120.00-T2\",null,730,732,1.0,0.490000326186419,0.78000046312809,15.91549455046623,0.0,0.262983046881736,1.0,1,null,true,null],[\"TAPO GY1    120.00-VESZ GY1    120.00-1\",null,733,744,1.0,5.469997823238373,19.120032548904419,555.052880489208519,0.0,0.42800899515441,1.0,1,null,true,null],[\"TNEP        120.00-ZALH        120.00-1\",null,734,2111,1.0,0.344000145792961,1.181999489665031,26.08372725141253,0.0,0.42800899515441,1.0,1,null,true,null],[\"TBIP B      120.00-TBIP K      120.00-*S\",null,736,737,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"TIMF GY2    120.00-TIMFTGY1    120.00-T\",null,740,741,1.0,0.040000034496188,0.119999952614307,3.094679531664873,0.0,0.569989059130569,1.0,1,null,true,null],[\"VEVA        120.00-ZIRC        120.00-1\",null,745,772,1.0,4.194993674755096,14.363006114959717,318.088840794079942,0.0,0.623009079407037,1.0,1,null,true,null],[\"KISBTP      120.00-VEVA        120.00-1\",null,745,2037,1.0,2.513001590967178,8.585006475448608,190.985924312220362,0.0,0.623009079407037,1.0,1,null,true,null],[\"VOGN P1     120.00-VOGNTGY1    120.00-T1\",null,746,748,1.0,0.089999997988343,0.299999512732029,5.968310134756886,0.0,0.569989059130569,1.0,1,null,true,null],[\"VOGN P2     120.00-VOGNTGY2    120.00-T2\",null,747,749,1.0,0.080000068992376,0.279999352991581,5.968310134756886,0.0,0.569989059130569,1.0,1,null,true,null],[\"ZALA GY1    120.00-ZALD GY1    120.00-1\",null,751,752,1.0,1.379999622702599,4.819996654987335,101.903377224707682,0.0,0.569989059130569,1.0,1,null,true,null],[\"SARF GY1    120.00-ZALA GY1    120.00-1\",null,751,1914,1.0,1.946001514792442,6.804993867874146,143.902599026586444,0.0,0.569989059130569,1.0,1,null,true,null],[\"SOPT GY1    120.00-SZHE        120.00-1\",null,755,1998,1.0,0.719599664211273,2.125800043344498,831.363570283403078,0.0,0.623009079407037,1.0,1,null,true,null],[\"SZHE        120.00-SZLSTP2     120.00-T2\",null,755,2116,1.0,0.757300324738026,2.253499209880829,834.237151027962909,0.0,0.623009079407037,1.0,1,null,true,null],[\"BABR K1     120.00-DIMA K      120.00-1\",null,774,785,1.0,3.60000005364418,10.44999361038208,232.985156407473539,0.0,0.49998532430855,1.0,1,null,true,null],[\"BABR K1     120.00-MKOV K1     120.00-1\",null,774,812,1.0,2.630001425743103,8.059996783733368,183.028178323659034,0.0,0.49998532430855,1.0,1,null,true,null],[\"BCGA B      120.00-BCGA K      120.00-*S\",null,775,776,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BCGA K      120.00-BVK  B      120.00-1\",null,776,781,1.0,0.069999989122152,0.179999995976686,213.090781142695846,0.0,0.889023183634048,1.0,1,null,true,null],[\"BGYA K1     120.00-NOGR K1     120.00-1\",null,777,819,1.0,3.19999685883522,8.950002551078796,200.93311194460918,0.0,0.569989059130569,1.0,1,null,true,null],[\"BGYA K1     120.00-SZECTP      120.00-T\",null,777,835,1.0,1.815004974603653,6.230001747608185,137.050093820874025,0.0,0.569989059130569,1.0,1,null,true,null],[\"BNAD B      120.00-BNAD K      120.00-*S\",null,778,779,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"BNAD B      120.00-EGES K1     120.00-2\",null,778,788,1.0,3.680006057024002,10.910002112388611,175.070432335097735,0.0,0.457983112780892,1.0,1,null,true,null],[\"BNAD B      120.00-NBAT B      120.00-1\",null,778,817,1.0,11.150006175041199,17.149968266487122,320.962462712137324,0.0,0.325000103714104,1.0,1,null,true,null],[\"BNAD K      120.00-EGES K1     120.00-1\",null,779,788,1.0,3.680064260959625,10.910016059875488,175.070432335097735,0.0,0.458031198874326,1.0,1,null,true,null],[\"BNAD K      120.00-OZDE K1     120.00-1\",null,779,826,1.0,1.480003237724304,5.10000479221344,112.071604778966787,0.0,0.569989059130569,1.0,1,null,true,null],[\"BODR GY1    120.00-KFAL K1     120.00-1\",null,780,803,1.0,2.499998509883881,5.849999785423279,120.913551628506738,0.0,0.333997121916533,1.0,1,null,true,null],[\"BVK  B      120.00-BVK  K      120.00-*S\",null,781,782,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUSN B      120.00-MNYU B      120.00-1\",null,783,813,1.0,3.379996687173843,8.493004560470581,196.070048382724309,0.0,0.699989115298987,1.0,1,null,true,null],[\"DIMA B      120.00-DIMA K      120.00-*S\",null,784,785,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DIMA B      120.00-MKCE PTR    120.00-1\",null,784,786,1.0,0.040000030305237,0.029999952530488,30.06260024569319,0.0,0.456010481741829,1.0,1,null,true,null],[\"DIMA B      120.00-MESZ GY1    120.00-1\",null,784,810,1.0,0.791300073266029,2.506204873323441,53.051650217116496,0.0,0.562002362787447,1.0,1,null,true,null],[\"DIMA B      120.00-MBOG K1     120.00-1\",null,784,854,1.0,1.804003223776817,6.115996599197388,139.039525171327142,0.0,0.42800899515441,1.0,1,null,true,null],[\"DIMA K      120.00-MNYU B      120.00-1\",null,785,813,1.0,1.01000015437603,2.529993653297424,51.06220857328897,0.0,0.333997121916533,1.0,1,null,true,null],[\"EGER K1     120.00-EGIP K1     120.00-1\",null,787,1797,1.0,0.333791993558407,0.860255979001522,714.649880104175281,0.0,0.800111262734733,1.0,1,null,true,null],[\"EGES K1     120.00-EGIP K1     120.00-1\",null,788,1797,1.0,0.413000609725714,1.064999520778656,885.07835055950477,0.0,0.800015017133981,1.0,1,null,true,null],[\"FUZA B      120.00-FUZA K      120.00-*S\",null,791,792,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"FUZA K      120.00-KORE K1     120.00-1\",null,792,804,1.0,4.520001769065857,12.669997930526733,284.93155554836676,0.0,0.457983112780892,1.0,1,null,true,null],[\"FUZA K      120.00-MAKL K1     120.00-1\",null,792,811,1.0,0.641999535262585,2.117001593112946,43.988658299019093,0.0,0.42800899515441,1.0,1,null,true,null],[\"FUZA K      120.00-SZHAL GY1   120.00-1\",null,792,838,1.0,1.339999169111252,3.660004824399948,72.061819474228344,0.0,0.49998532430855,1.0,1,null,true,null],[\"GYHALGY1    120.00-GYON K1     120.00-1\",null,793,794,1.0,1.064999587833881,3.278995156288147,74.051255971368676,0.0,0.49998532430855,1.0,1,null,true,null],[\"GYHALGY1    120.00-HALM GY1    120.00-1\",null,793,795,1.0,1.926993906497955,7.053004860877991,145.89203037703956,0.0,0.49998532430855,1.0,1,null,true,null],[\"GYHALGY1    120.00-SIAD GY1    120.00-1\",null,793,832,1.0,0.098000063560903,0.107000065036118,83.998443603757522,0.0,0.456010481741829,1.0,1,null,true,null],[\"GYON K1     120.00-LORI K1     120.00-1\",null,794,806,1.0,3.219998359680176,9.720000386238098,188.996503255141647,0.0,0.49998532430855,1.0,1,null,true,null],[\"HATM B      120.00-LORI B1     120.00-2\",null,796,805,1.0,1.289999574422836,2.220004856586456,40.009785304738436,0.0,0.262983046881736,1.0,1,null,true,null],[\"HATM K      120.00-LORI K1     120.00-1\",null,797,806,1.0,1.289999574422836,2.220004856586456,40.009785304738436,0.0,0.262983046881736,1.0,1,null,true,null],[\"HATV GY1    120.00-LORI B1     120.00-1\",null,798,805,1.0,1.179999366402626,4.549996912479401,108.092731784686137,0.0,0.709996528774606,1.0,1,null,true,null],[\"HEVE GY1    120.00-KORE K1     120.00-1\",null,799,804,1.0,2.679998338222504,9.20999550819397,202.922553588436728,0.0,0.42800899515441,1.0,1,null,true,null],[\"JBER K1     120.00-NAGK K1     120.00-1\",null,800,815,1.0,5.879994928836822,13.259994864463806,280.068491986481831,0.0,0.569989059130569,1.0,1,null,true,null],[\"JBER K1     120.00-UJSZMK1     120.00-1\",null,800,933,1.0,8.030002176761627,12.640003323554993,248.016447523617501,0.0,0.4050112153048,1.0,1,null,true,null],[\"KFAL K1     120.00-SZER K1     120.00-1\",null,803,836,1.0,8.109993159770966,17.959966421127319,368.045818877894419,0.0,0.333997121916533,1.0,1,null,true,null],[\"LORI B1     120.00-LORI K1     120.00-*S\",null,805,806,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"GALG GY1    120.00-LORI B1     120.00-1\",null,805,1799,1.0,2.990001618862152,10.280001640319824,227.01685206273973,0.0,0.569989059130569,1.0,1,null,true,null],[\"JFSZ K1     120.00-LORI B1     120.00-1\",null,805,1805,1.0,3.833999991416931,8.174995422363281,169.986318557968161,0.0,0.639992793952588,1.0,1,null,true,null],[\"LORI K1     120.00-LORIGPGT    120.00-1\",null,806,807,1.0,0.200015997514129,0.800063990056515,0.0,0.0,1.109955877834279,1.0,1,null,true,null],[\"LORI K1     120.00-PASZTGY1    120.00-1\",null,806,824,1.0,7.065000236034393,10.637006878852844,206.90141628934299,0.0,0.699989115298987,1.0,1,null,true,null],[\"MBOG K1     120.00-MDEL K1     120.00-1\",null,809,854,1.0,0.321000438183546,1.08899999409914,24.978483895220041,0.0,0.42800899515441,1.0,1,null,true,null],[\"MESZ GY1    120.00-SKER GY1    120.00-1\",null,810,2065,1.0,0.819999307394028,2.54999515414238,53.935840784720732,0.0,0.49998532430855,1.0,1,null,true,null],[\"EGIP K1     120.00-MAKL K1     120.00-1\",null,811,1797,1.0,1.348200023174286,4.198694318532944,783.396033843416149,0.0,0.42800899515441,1.0,1,null,true,null],[\"MKOV K1     120.00-SZHAL GY1   120.00-1\",null,812,838,1.0,2.160000085830688,5.890003323554993,116.050477773247437,0.0,0.49998532430855,1.0,1,null,true,null],[\"MNYU B      120.00-MNYU K      120.00-*S\",null,813,814,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"MNYU K      120.00-NYEM K      120.00-1\",null,814,822,1.0,2.940004974603653,9.960004448890686,227.01685206273973,0.0,0.570133390824756,1.0,1,null,true,null],[\"NAGK K1     120.00-SULY K1     120.00-1\",null,815,831,1.0,1.887998342514038,6.669993460178375,137.934284388478261,0.0,0.623009079407037,1.0,1,null,true,null],[\"JFSZ K1     120.00-NAGK K1     120.00-1\",null,815,1805,1.0,3.361002892255783,7.16899698972702,148.986712803716017,0.0,0.569989059130569,1.0,1,null,true,null],[\"OZDC K1     120.00-PUTN GY1    120.00-1\",null,816,825,1.0,1.424000188708305,4.895006239414215,108.092731784686137,0.0,0.569989059130569,1.0,1,null,true,null],[\"NBAT B      120.00-NBAT K      120.00-*S\",null,817,818,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NBAT B      120.00-RECSTGY1    120.00-T\",null,817,828,1.0,2.720001608133316,9.189993739128113,208.890857933170537,0.0,0.42800899515441,1.0,1,null,true,null],[\"NBAT B      120.00-STAR GY1    120.00-1\",null,817,833,1.0,1.719993487000465,5.800003409385681,183.028178323659034,0.0,0.42800899515441,1.0,1,null,true,null],[\"NBAT B      120.00-SZECTP      120.00-T\",null,817,835,1.0,3.125001758337021,10.730001211166382,236.964019108379773,0.0,0.569989059130569,1.0,1,null,true,null],[\"NBAT K      120.00-PASZTGY1    120.00-1\",null,818,824,1.0,3.534998595714569,5.323003113269806,103.892808575160814,0.0,0.699989115298987,1.0,1,null,true,null],[\"NBAT K      120.00-STAR GY1    120.00-2\",null,818,833,1.0,3.649996966123581,10.950004577636719,303.057529091187178,0.0,0.374989011584883,1.0,1,null,true,null],[\"NOGR K1     120.00-RETS K1     120.00-1\",null,819,829,1.0,2.270001500844955,7.919999957084656,169.102127990363954,0.0,0.569989059130569,1.0,1,null,true,null],[\"GALG GY1    120.00-NOGR K1     120.00-1\",null,819,1799,1.0,0.929999448359013,3.19999685883522,70.072382977088026,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYEM B      120.00-NYEM K      120.00-*S\",null,821,822,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"PASZ P1     120.00-PASZTGY1    120.00-T1\",null,823,824,1.0,0.05899996496737,0.202999686822295,3.978873637616557,0.0,0.709996528774606,1.0,1,null,true,null],[\"PASZ P1     120.00-PASZTGY1    120.00-T2\",null,823,824,1.0,0.05899996496737,0.202999686822295,3.978873637616557,0.0,0.709996528774606,1.0,1,null,true,null],[\"OZDC K1     120.00-OZDE K1     120.00-1\",null,825,826,1.0,1.489996746182442,5.10000479221344,112.955795346571023,0.0,0.42800899515441,1.0,1,null,true,null],[\"RECS P1     120.00-RECSTGY1    120.00-T1\",null,827,828,1.0,0.089999997988343,0.33000048995018,7.07355284761348,0.0,0.709996528774606,1.0,1,null,true,null],[\"RECS P1     120.00-RECSTGY1    120.00-T2\",null,827,828,1.0,0.089999997988343,0.33000048995018,7.07355284761348,0.0,0.709996528774606,1.0,1,null,true,null],[\"SZEC P1     120.00-SZECTP      120.00-T\",null,834,835,1.0,0.006000005174428,0.022000031545758,0.0,0.0,0.709996528774606,1.0,1,null,true,null],[\"THIN P1     120.00-TIFOTGY2    120.00-T2\",null,837,841,1.0,0.530000645667314,1.809993535280228,41.999221801878761,0.0,0.42800899515441,1.0,1,null,true,null],[\"TIFO P1     120.00-TIFO P2     120.00-*S\",null,839,840,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"OSZL B      120.00-TIFO P1     120.00-1\",null,839,842,1.0,0.011999996728264,0.040999966207892,1.105242632439606,0.0,0.42800899515441,1.0,1,null,true,null],[\"OSZL K      120.00-TIFO P2     120.00-2\",null,840,843,1.0,0.011999996728264,0.040999966207892,1.105242632439606,0.0,0.42800899515441,1.0,1,null,true,null],[\"OSZL B      120.00-TIFOTGY2    120.00-1\",null,841,842,1.0,0.153000008314848,0.526999689638615,11.936620269513773,0.0,0.42800899515441,1.0,1,null,true,null],[\"OSZL B      120.00-OSZL K      120.00-*S\",null,842,843,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"OSZL B      120.00-POLG K1     120.00-1\",null,842,906,1.0,1.610999912023544,5.519995272159576,112.955795346571023,0.0,0.623009079407037,1.0,1,null,true,null],[\"TUJV 1      120.00-TUJVN       120.00-1\",null,844,928,1.0,0.987999871373177,3.440001726150513,74.051255971368676,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  1F1    120.00-TVK  P1     120.00-1\",null,845,851,1.0,0.249999867752194,0.850000351667404,19.010173117127252,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  1F2    120.00-TVK  P2     120.00-1\",null,846,852,1.0,0.249999867752194,0.850000351667404,19.010173117127252,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  1F3    120.00-TVK  P3     120.00-1\",null,847,853,1.0,0.249999867752194,0.850000351667404,19.010173117127252,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  2F1    120.00-TVK  P1     120.00-1\",null,848,851,1.0,0.040000030305237,0.139999969862401,3.094679531664873,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  2F2    120.00-TVK  P2     120.00-1\",null,849,852,1.0,0.040000030305237,0.139999969862401,3.094679531664873,0.0,0.42800899515441,1.0,1,null,true,null],[\"TVK  2F3    120.00-TVK  P3     120.00-1\",null,850,853,1.0,0.040000030305237,0.139999969862401,3.094679531664873,0.0,0.42800899515441,1.0,1,null,true,null],[\"BAKTAK1     120.00-MSZALK1     120.00-1\",null,855,887,1.0,2.979993492364883,10.43999969959259,221.932727992235783,0.0,0.42800899515441,1.0,1,null,true,null],[\"BUJF K1     120.00-EBESMK1     120.00-1\",null,856,871,1.0,2.990001350641251,10.480003237724304,223.037968775084664,0.0,0.623009079407037,1.0,1,null,true,null],[\"BUJF K1     120.00-PLAD K1     120.00-1\",null,856,905,1.0,4.929998338222504,17.270063638687134,366.940557508296763,0.0,0.569989059130569,1.0,1,null,true,null],[\"BUJF K1     120.00-SZGH K1     120.00-1\",null,856,911,1.0,4.430001586675644,15.520031690597534,328.920208700698595,0.0,0.623009079407037,1.0,1,null,true,null],[\"BUJV K1     120.00-NADU K1     120.00-1\",null,857,890,1.0,4.220006346702576,14.780015587806702,314.109957506424905,0.0,0.569989059130569,1.0,1,null,true,null],[\"DBDK GY1    120.00-DBTOCGY1    120.00-1\",null,858,863,1.0,0.335000161081552,0.069999984931201,765.048958618479105,0.0,0.721976499875406,1.0,1,null,true,null],[\"DBDK GY1    120.00-DDEL GY1    120.00-1\",null,858,864,1.0,2.538993537425995,8.887996852397919,188.775442746522572,0.0,0.42800899515441,1.0,1,null,true,null],[\"DBDK GY1    120.00-DKCE P1     120.00-1\",null,858,865,1.0,0.24000047519803,0.049999967683107,547.979314774877025,0.0,0.721976499875406,1.0,1,null,true,null],[\"DBDK GY1    120.00-DMGM GY1    120.00-1\",null,858,870,1.0,1.109999544918537,3.887006342411041,82.451102390419308,0.0,0.42800899515441,1.0,1,null,true,null],[\"DBIP P1     120.00-DBIPTK2     120.00-T2\",null,859,862,1.0,0.310000330209732,1.100000135600567,22.989047398079709,0.0,0.569989059130569,1.0,1,null,true,null],[\"DBIP P2     120.00-DBIPTK1     120.00-T1\",null,860,861,1.0,0.319999638944864,1.12999963760376,24.094290754272205,0.0,0.569989059130569,1.0,1,null,true,null],[\"DBIPTK1     120.00-DBTOCGY1    120.00-T1\",null,861,863,1.0,0.420000471174717,1.480003237724304,30.946793386641026,0.0,0.569989059130569,1.0,1,null,true,null],[\"DBIPTK1     120.00-DEBE        120.00-T1\",null,861,867,1.0,0.443000178784132,1.586995214223862,33.599377956171729,0.0,0.569989059130569,1.0,1,null,true,null],[\"DBIPTK2     120.00-DBTOCGY1    120.00-T2\",null,862,863,1.0,0.420000471174717,1.480003237724304,30.946793386641026,0.0,1.000018808124418,1.0,1,null,true,null],[\"DDEL GY1    120.00-LETA K1     120.00-1\",null,864,884,1.0,2.695002883672714,9.432993292808533,200.269971592249618,0.0,0.569989059130569,1.0,1,null,true,null],[\"DDEL GY1    120.00-LETA K2     120.00-2\",null,864,885,1.0,2.691993713378906,9.425994873046875,200.048931670379375,0.0,0.569989059130569,1.0,1,null,true,null],[\"DDEL GY1    120.00-DEBG GY2    120.00-1\",null,864,2020,1.0,0.119999944232404,0.026999998139217,271.447605645560941,0.0,0.769992776707122,1.0,1,null,true,null],[\"DDEL GY1    120.00-DEBG GY2    120.00-2\",null,864,2020,1.0,0.119999944232404,0.026999998139217,271.447605645560941,0.0,0.769992776707122,1.0,1,null,true,null],[\"EBESMK1     120.00-HSZOBK1     120.00-1\",null,871,875,1.0,0.929999582469463,3.249993503093719,68.96714219423913,0.0,0.623009079407037,1.0,1,null,true,null],[\"FGYA K1     120.00-MSZALK1     120.00-1\",null,872,887,1.0,2.600006282329559,9.110001683235168,192.975365956047881,0.0,0.569989059130569,1.0,1,null,true,null],[\"FGYA K1     120.00-VNAM K1     120.00-1\",null,872,934,1.0,3.770006775856018,13.209998488426208,280.952692847460469,0.0,0.569989059130569,1.0,1,null,true,null],[\"HBOSZK1     120.00-HNAN K1     120.00-1\",null,873,874,1.0,3.669998466968536,10.919994950294495,230.995714763645992,0.0,0.49998532430855,1.0,1,null,true,null],[\"HSZOBK1     120.00-MACS K      120.00-1\",null,875,937,1.0,2.329819053411484,8.122679471969604,173.744151630378582,0.0,0.709996528774606,1.0,1,null,true,null],[\"KARCMK1     120.00-KARCTK1     120.00-1\",null,877,878,1.0,0.450000040233135,1.579996794462204,34.041473239973847,0.0,0.569989059130569,1.0,1,null,true,null],[\"KARCMK1     120.00-TURK GY1    120.00-1\",null,877,927,1.0,3.006993681192398,10.529999613761902,223.92216963606333,0.0,0.569989059130569,1.0,1,null,true,null],[\"KARCTK1     120.00-MADA GY1    120.00-1\",null,878,881,1.0,0.951000474393368,3.329006284475327,70.956578691379462,0.0,0.42800899515441,1.0,1,null,true,null],[\"KISVTP1     120.00-TUZSTK1     120.00-T1\",null,879,931,1.0,0.020000015152618,0.080000060610473,1.989436818808279,0.0,0.569989059130569,1.0,1,null,true,null],[\"KISVTP2     120.00-TUZSTK2     120.00-T2\",null,880,932,1.0,0.020000015152618,0.060000047553331,1.105242632439606,0.0,0.569989059130569,1.0,1,null,true,null],[\"MADA GY1    120.00-TIORVK1     120.00-1\",null,881,921,1.0,3.683001816272736,12.90100371837616,274.10018764174805,0.0,0.42800899515441,1.0,1,null,true,null],[\"NYIRSK      120.00-NYLE K1     120.00-1\",null,883,903,1.0,0.240000458434224,0.850000351667404,40.009785304738436,0.0,0.569989059130569,1.0,1,null,true,null],[\"MAFU K1     120.00-MTUR B      120.00-1\",null,886,888,1.0,3.159993588924408,11.04999840259552,234.974598051301058,0.0,0.569989059130569,1.0,1,null,true,null],[\"MAFU K1     120.00-SZAJMK1     120.00-1\",null,886,908,1.0,2.009995400905609,7.019999742507935,148.986712803716017,0.0,0.569989059130569,1.0,1,null,true,null],[\"MSZALK1     120.00-NYIRBK1     120.00-1\",null,887,898,1.0,2.240006357431412,7.850001811981201,166.891646424666163,0.0,0.570133390824756,1.0,1,null,true,null],[\"MTUR B      120.00-MTUR K      120.00-*S\",null,888,889,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"MTUR B      120.00-TURK GY1    120.00-1\",null,888,927,1.0,0.922000296413898,3.228998512029648,68.96714219423913,0.0,0.709996528774606,1.0,1,null,true,null],[\"MTUR B      120.00-MTURPPV     120.00-1\",null,888,1884,1.0,0.447000525891781,1.559995159506798,32.936232457124952,0.0,0.569989059130569,1.0,1,null,true,null],[\"KABA1GY1    120.00-NADU K1     120.00-1\",null,890,935,1.0,1.381000354886055,4.792997002601624,103.892808575160814,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYAD K1     120.00-NYIRBK1     120.00-1\",null,891,898,1.0,3.019996762275696,10.579997062683106,225.027410418912183,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYAD K1     120.00-SZAE GY1    120.00-1\",null,891,907,1.0,0.539999987930059,1.889999940991402,40.009785304738436,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYBO 1      120.00-NYIRI       120.00-1\",null,892,1908,1.0,1.208999544382095,4.238006383180618,90.187798163735962,0.0,0.623009079407037,1.0,1,null,true,null],[\"NYID P1     120.00-NYIDTK1     120.00-T1\",null,893,895,1.0,0.409999687224627,0.90999935567379,19.010173117127252,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYID P2     120.00-NYIDTK2     120.00-T2\",null,894,896,1.0,0.409999687224627,0.90999935567379,19.010173117127252,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYIDTK1     120.00-NYIRMK1     120.00-T1\",null,895,900,1.0,0.139999978244305,0.299999512732029,5.968310134756886,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYIDTK1     120.00-NYIRSB      120.00-T1\",null,895,902,1.0,0.380000185221434,0.839999534189701,17.020736619986923,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYIDTK2     120.00-NYIRMK2     120.00-T2\",null,896,901,1.0,0.139999978244305,0.299999512732029,5.968310134756886,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYIDTK2     120.00-NYIRSK      120.00-T2\",null,896,903,1.0,0.380000185221434,0.839999534189701,17.020736619986923,0.0,0.369985304847074,1.0,1,null,true,null],[\"NYIP 1      120.00-NYIRSB      120.00-1\",null,897,902,1.0,0.630000002682209,2.220004856586456,47.083335579008313,0.0,0.569989059130569,1.0,1,null,true,null],[\"NYIP 1      120.00-NYIRN       120.00-1\",null,897,1909,1.0,1.277281478047371,4.464345663785934,94.608771588505945,0.0,0.42800899515441,1.0,1,null,true,null],[\"NYIRKK1     120.00-NYIRN       120.00-1\",null,899,1909,1.0,0.814999736845493,2.85000479221344,59.904150276141721,0.0,0.42800899515441,1.0,1,null,true,null],[\"NYIRJK1     120.00-NYIRKK1     120.00-1\",null,899,2053,1.0,2.048918411135674,7.161378979682922,151.639294799903098,0.0,0.623009079407037,1.0,1,null,true,null],[\"NYIRSB      120.00-NYIRSK      120.00-*S\",null,902,903,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NYIRSB      120.00-NYKCEP12    120.00-1\",null,902,904,1.0,0.339999832212925,0.510000485926867,767.92262171003415,0.0,0.717020915937972,1.0,1,null,true,null],[\"NYIRJB1     120.00-NYIRSB      120.00-1\",null,902,2052,1.0,1.415999695658684,4.776004672050476,107.871681569441464,0.0,0.42800899515441,1.0,1,null,true,null],[\"KABA1GY1    120.00-PLAD K1     120.00-1\",null,905,935,1.0,1.23999984562397,4.299004912376404,93.061430375167731,0.0,0.569989059130569,1.0,1,null,true,null],[\"POLG K1     120.00-TFUR        120.00-1\",null,906,919,1.0,6.009998381137848,21.019967794418335,446.075937550169328,0.0,0.569989059130569,1.0,1,null,true,null],[\"BALK GY1    120.00-SZAE GY1    120.00-1\",null,907,939,1.0,1.071000024676323,3.748996764421463,80.019570609476872,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZAJMK1     120.00-SZOLEK1     120.00-1\",null,908,914,1.0,1.090000860393047,3.80000165104866,80.903761177081108,0.0,0.569989059130569,1.0,1,null,true,null],[\"MTURPPV     120.00-SZARVK1     120.00-1\",null,909,1884,1.0,2.087006449699402,7.290000021457672,154.95501714844977,0.0,0.710140860468793,1.0,1,null,true,null],[\"SZBE GY1    120.00-UJSZMK1     120.00-1\",null,910,933,1.0,0.414999358355999,1.448999986052513,30.946793386641026,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOLDP1     120.00-SZOLIT1     120.00-T1\",null,912,917,1.0,0.333000004291534,1.165000319480896,24.978483895220041,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOLDP2     120.00-SZOLIT2     120.00-T2\",null,913,918,1.0,0.333000004291534,1.165000319480896,24.978483895220041,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOLIGY1    120.00-SZOLIT1     120.00-T1\",null,915,917,1.0,0.240000458434224,0.839999467134476,17.90493104760656,0.0,0.569989059130569,1.0,1,null,true,null],[\"SZOLIGY2    120.00-SZOLIT2     120.00-T2\",null,916,918,1.0,0.240000458434224,0.839999467134476,17.90493104760656,0.0,0.569989059130569,1.0,1,null,true,null],[\"TFUR        120.00-TIORVK1     120.00-1\",null,919,921,1.0,0.94599936157465,3.307003319263458,70.072382977088026,0.0,0.42800899515441,1.0,1,null,true,null],[\"TPUS GY1    120.00-TPUSTP1     120.00-T1\",null,922,923,1.0,0.020000015152618,0.080000060610473,1.76838821190337,0.0,0.569989059130569,1.0,1,null,true,null],[\"TPUS GY1    120.00-TPUSTP2     120.00-T2\",null,922,924,1.0,0.020000015152618,0.080000060610473,1.76838821190337,0.0,0.569989059130569,1.0,1,null,true,null],[\"TPUSTP1     120.00-TSZM K1     120.00-T1\",null,923,925,1.0,1.160000681877136,3.919996708631516,85.987880100897854,0.0,0.569989059130569,1.0,1,null,true,null],[\"BESE        120.00-TPUSTP1     120.00-1\",null,923,938,1.0,1.197695374488831,4.038624107837677,88.861507165642422,0.0,0.569989059130569,1.0,1,null,true,null],[\"TPUSTP2     120.00-TSZM K2     120.00-T2\",null,924,926,1.0,1.160000681877136,3.919996708631516,85.987880100897854,0.0,0.569989059130569,1.0,1,null,true,null],[\"TUZS K1     120.00-TUZSTK1     120.00-T1\",null,929,931,1.0,1.629993706941605,5.6999951004982,120.913551628506738,0.0,0.569989059130569,1.0,1,null,true,null],[\"TUZS K2     120.00-TUZSTK2     120.00-T2\",null,930,932,1.0,1.640001699328422,5.759999871253967,122.018792411355633,0.0,0.569989059130569,1.0,1,null,true,null],[\"MACS B      120.00-MACS K      120.00-*S\",null,936,937,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NYIRI       120.00-SENY GY1    120.00-1\",null,940,1908,1.0,1.125999391078949,3.94699689745903,83.998443603757522,0.0,0.623009079407037,1.0,1,null,true,null],[\"NYIRJK1     120.00-SENY GY1    120.00-1\",null,940,2053,1.0,1.643572926521301,5.713041365146637,47.967531293299743,0.0,0.623009079407037,1.0,1,null,true,null],[\"BALO PV     120.00-BALO PVS1   120.00-*S\",null,949,1944,1.0,0.0,0.001439999963623,0.0,0.0,0.240562612162344,1.0,1,null,true,null],[\"BALO PV     120.00-BALO PVS2   120.00-*S\",null,949,1945,1.0,0.0,0.001439999963623,0.0,0.0,0.240562612162344,1.0,1,null,true,null],[\"CECE B      120.00-CECE PV1    120.00-*S\",null,951,2112,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"CECE B      120.00-CECE PV2    120.00-*S\",null,952,2112,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"CECE B      120.00-CECE PV3    120.00-*S\",null,953,2112,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"CECE B      120.00-CECE PV4    120.00-*S\",null,954,2112,1.0,0.0,0.001439999963623,0.0,0.0,0.240081494279408,1.0,1,null,true,null],[\"VADO PV1    120.00-VADO PV20   120.00-*S\",null,956,2123,1.0,0.0,0.009936000220478,0.0,0.0,1.20281306081172,1.0,1,null,true,null],[\"VADO PV2    120.00-VADO PV21   120.00-*S\",null,957,2124,1.0,0.0,0.009936000220478,0.0,0.0,1.20281306081172,1.0,1,null,true,null],[\"VADO PV16   120.00-VADO PV3    120.00-*S\",null,958,2119,1.0,0.0,0.009936000220478,0.0,0.0,0.235751359919097,1.0,1,null,true,null],[\"VADO PV17   120.00-VADO PV3    120.00-*S\",null,958,2120,1.0,0.0,0.009936000220478,0.0,0.0,0.235751359919097,1.0,1,null,true,null],[\"VADO PV18   120.00-VADO PV3    120.00-*S\",null,958,2121,1.0,0.0,0.009936000220478,0.0,0.0,0.235751359919097,1.0,1,null,true,null],[\"VADO PV19   120.00-VADO PV3    120.00-*S\",null,958,2122,1.0,0.0,0.009936000220478,0.0,0.0,0.235751359919097,1.0,1,null,true,null],[\"AJED 22A    22.000-AJED 22S2   22.000-S\",null,963,2007,1.0,0.0,0.000047915999494,0.0,0.0,0.414117595165597,1.0,1,null,true,null],[\"AJED 22B    22.000-AJED 22S1   22.000-S\",null,964,1958,1.0,0.0,0.000047915999494,0.0,0.0,0.414117595165597,1.0,1,null,true,null],[\"ANGY 11C    11.000-TAGA 11     11.000-SF\",null,978,1623,1.0,0.0,1.129999741911888,0.0,0.0,0.799892542754992,1.0,1,null,true,null],[\"ASZF 22A    22.000-ASZF 22S    22.000-S\",null,979,2009,1.0,0.0,0.000047915999494,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"BABA 221    22.000-BABA 22S1   22.000-S\",null,981,1959,1.0,0.0,0.000047915999494,0.0,0.0,0.39391034875824,1.0,1,null,true,null],[\"BANH 222    22.000-BANH 22S1   22.000-S\",null,987,1889,1.0,0.0,0.000047915999494,0.0,0.0,0.182915057050854,1.0,1,null,true,null],[\"BARA 221    22.000-BARA 22S    22.000-S\",null,989,2014,1.0,0.0,0.010000020992011,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"BEKM 11A    11.000-BEKM 11PS   11.000-*S\",null,999,2015,1.0,0.0,0.009999996200204,0.0,0.0,0.050911797966551,1.0,1,null,true,null],[\"BIAT 221    22.000-BIAT 22PS   22.000-*S\",null,1011,2016,1.0,0.0,0.010000020992011,0.0,0.0,0.004986206807705,1.0,1,null,true,null],[\"BOGL 221    22.000-BOGL 22S1   22.000-S\",null,1020,1960,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"BONY 221    22.000-BONY 22S1   22.000-S\",null,1022,1961,1.0,0.0,0.000047915999494,0.0,0.0,0.39391034875824,1.0,1,null,true,null],[\"BONY 221    22.000-BONY 22S2   22.000-S\",null,1022,1962,1.0,0.0,0.000047915999494,0.0,0.0,0.033066424257859,1.0,1,null,true,null],[\"BOENY331    33.000-BOENY332    33.000-*S\",null,1024,2000,1.0,0.0,0.000751410016674,0.0,0.0,0.419891104865182,1.0,1,null,true,null],[\"BUJF 221    22.000-BUJF 221S   22.000-*S\",null,1028,2089,1.0,0.0,0.000048000023999,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"CELD 22C    22.000-CELD 22S    22.000-S\",null,1045,2017,1.0,0.0,0.010000020992011,0.0,0.0,0.018895100469757,1.0,1,null,true,null],[\"CSUR 221    22.000-CSUR 22S    22.000-S\",null,1064,2018,1.0,0.0,0.000047915999494,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"DDEL 223    22.000-DDEL 223S   22.000-*S\",null,1078,2090,1.0,0.000100000209568,0.000500001056644,0.0,0.0,0.62904934345638,1.0,1,null,true,null],[\"DOMB 221    22.000-DOMB 22S    22.000-S\",null,1095,2023,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"DUJV 223    22.000-DUJV 22S    22.000-S\",null,1109,1890,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"FEBA 22A    22.000-FEBA 22PS   22.000-*S\",null,1150,2024,1.0,0.0,0.010000020992011,0.0,0.0,0.086077675746539,1.0,1,null,true,null],[\"FOT  222    22.000-FOT  22PS   22.000-*S\",null,1157,2025,1.0,0.0,0.010000020992011,0.0,0.0,0.014958620423116,1.0,1,null,true,null],[\"FZSO 221    22.000-FZSO PV     22.000-BV\",null,1161,1776,1.0,0.000048400003179,0.009999439511448,0.0,0.0,0.600969133827308,1.0,1,null,true,null],[\"GEUK 11     11.000-UJPE 112    11.000-SF\",null,1169,1671,1.0,0.0,1.129999741911888,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"GODO 221    22.000-GODO 22PS   22.000-*S\",null,1174,2026,1.0,0.0,0.010000020992011,0.0,0.0,0.014958620423116,1.0,1,null,true,null],[\"GYRD 22A    22.000-GYRD 22S1   22.000-S\",null,1186,1964,1.0,0.0,0.000047915999494,0.0,0.0,0.261907064646477,1.0,1,null,true,null],[\"GYRD 22A    22.000-GYRD 22S2   22.000-S\",null,1186,2029,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"GYRE 224    22.000-GYRE 22S1   22.000-S\",null,1190,1965,1.0,0.0,0.000047915999494,0.0,0.0,0.488123419416759,1.0,1,null,true,null],[\"HBOSZ221    22.000-HBOSZ221S   22.000-*S\",null,1201,1903,1.0,0.0,0.000048000023999,0.0,0.0,0.154047546094119,1.0,1,null,true,null],[\"HSZOB221    22.000-HSZOB221S   22.000-*S\",null,1208,1904,1.0,0.000100000209568,0.000500001056644,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"HUHM 11     11.000-KAPM 11B    11.000-SF\",null,1210,1232,1.0,0.0,1.659998954534531,0.0,0.0,1.599785085509983,1.0,1,null,true,null],[\"HUHM 11     11.000-UJPE 111    11.000-SF\",null,1210,1670,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,false,null],[\"IBRAN221    22.000-IBRAN221S   22.000-*S\",null,1211,1948,1.0,0.0,0.000048000023999,0.0,0.0,0.261119775832543,1.0,1,null,true,null],[\"IKER 221    22.000-IKER 22S1   22.000-S\",null,1213,1966,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"INAL 61     6.0000-INAL 6S1    6.0000-S\",null,1216,1967,1.0,0.0,0.000003563999962,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KAPM 11B    11.000-KAPM 11PS   11.000-*S\",null,1232,2033,1.0,0.0,0.009999996200204,0.0,0.0,0.034116151018923,1.0,1,null,true,null],[\"KAPU 222    22.000-KAPU 22S1   22.000-S\",null,1234,1968,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KAPU 222    22.000-KAPU 22S2   22.000-S\",null,1234,1969,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"KAPV 223    22.000-KAPV 22S1   22.000-S\",null,1237,1970,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KAPV 223    22.000-KAPV 22S2   22.000-S\",null,1237,1971,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KARCT221    22.000-KARCT221S   22.000-*S\",null,1240,2092,1.0,0.0,0.000048000023999,0.0,0.0,0.393123034916846,1.0,1,null,true,null],[\"KATO 11B    11.000-KATO 11C    11.000-*S\",null,1244,1245,1.0,0.0,0.009999996200204,0.0,0.0,3.149183286488868,1.0,1,null,true,null],[\"KELG 11     11.000-KFOL 11A    11.000-SF\",null,1256,1268,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"KERT 22B    22.000-KERT 22S1   22.000-S\",null,1261,1972,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KESZ 221    22.000-KESZ 22S    22.000-S\",null,1263,1892,1.0,0.0,0.000047915999494,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"KIGA 221    22.000-KIGA 22S    22.000-S\",null,1270,2034,1.0,0.0,0.000047915999494,0.0,0.0,1.259935702487758,1.0,1,null,true,null],[\"KIGB 221    22.000-KIGB 22S    22.000-S\",null,1271,2035,1.0,0.0,0.000047915999494,0.0,0.0,0.996978986162597,1.0,1,null,true,null],[\"KIGM 221    22.000-KIGM 22S2   22.000-S\",null,1273,1974,1.0,0.0,0.000047915999494,0.0,0.0,0.156934300943911,1.0,1,null,true,null],[\"KIGM 222    22.000-KIGM 22S1   22.000-S\",null,1274,1973,1.0,0.0,0.000047915999494,0.0,0.0,0.109958984588217,1.0,1,null,true,null],[\"KISP 11B    11.000-KOHE 11     11.000-SF\",null,1282,1289,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,false,null],[\"KISVT221    22.000-KISVT221S   22.000-*S\",null,1285,1905,1.0,0.0,0.000048000023999,0.0,0.0,0.156934300943911,1.0,1,null,true,null],[\"KOBA 11A    11.000-KOBA 11PS   11.000-*S\",null,1287,2038,1.0,0.0,0.009999996200204,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KOHE 11     11.000-NEPL 112    11.000-SF\",null,1289,1402,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"KOMA 223    22.000-KOMA 22S1   22.000-S\",null,1292,1975,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"KORM 221    22.000-KORM 22S    22.000-S\",null,1304,2039,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KUNSZ221    22.000-KUNSZ221S   22.000-*S\",null,1313,2095,1.0,0.0,0.000048000023999,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"LAKE 11     11.000-PLOR 11D    11.000-SF\",null,1321,1480,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"LENT 22B    22.000-LENT 22S    22.000-S\",null,1323,2040,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"LETA 22A    22.000-LETA 22AS   22.000-*S\",null,1326,2096,1.0,0.000100000209568,0.000500001056644,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"LITR 223    22.000-LITR 22S1   22.000-S\",null,1329,1977,1.0,0.0,0.010000020992011,0.0,0.0,0.366879840862772,1.0,1,null,true,null],[\"MAFU 221    22.000-MAFU 221S   22.000-*S\",null,1336,2097,1.0,0.0,0.000048000023999,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"MARC 221    22.000-MARC 22S    22.000-S\",null,1338,1894,1.0,0.0,0.000047915999494,0.0,0.0,0.039102359390845,1.0,1,null,true,null],[\"MLSZ 221    22.000-MLSZ 22S1   22.000-S\",null,1357,1978,1.0,0.0,0.000047915999494,0.0,0.0,0.630099095244905,1.0,1,null,true,null],[\"MOHA 221    22.000-MOHA 22S1   22.000-S\",null,1366,1979,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"MOHA 221    22.000-MOHA 22S2   22.000-S\",null,1366,1980,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"MOVR 226    22.000-MOVR 22S    22.000-S\",null,1382,2041,1.0,0.0,0.000047915999494,0.0,0.0,0.030966967607297,1.0,1,null,true,null],[\"MSZAL221    22.000-MSZAL221S   22.000-*S\",null,1383,1906,1.0,0.0,0.000048000023999,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"MTUR 221    22.000-MTUR 221S   22.000-*S\",null,1389,2098,1.0,0.0,0.000048000023999,0.0,0.0,0.170055897970948,1.0,1,null,true,null],[\"NAGK 221    22.000-NAGK 22S    22.000-*S\",null,1395,2082,1.0,0.0,0.010000020992011,0.0,0.0,0.525126319028609,1.0,1,null,true,null],[\"NYAD 221    22.000-NYAD 221S   22.000-*S\",null,1415,1907,1.0,0.0,0.000048000023999,0.0,0.0,0.235926308539534,1.0,1,null,true,null],[\"NYIRK111    11.000-NYIRK111S   11.000-*S\",null,1425,2100,1.0,0.0,0.000047999975577,0.0,0.0,0.260857337885412,1.0,1,null,true,null],[\"NYIRK112S   11.000-NYIRK113    11.000-*S\",null,1426,2101,1.0,0.0,0.000047999975577,0.0,0.0,0.260857337885412,1.0,1,null,true,null],[\"NYIRB221    22.000-NYIRB221S   22.000-*S\",null,1432,2103,1.0,0.0,0.000048000023999,0.0,0.0,0.118094373243333,1.0,1,null,true,null],[\"NYIRB222    22.000-NYIRB222S   22.000-*S\",null,1433,2104,1.0,0.0,0.000048000023999,0.0,0.0,0.118094373243333,1.0,1,null,true,null],[\"ORIP 221    22.000-ORIP 22S1   22.000-S\",null,1443,1981,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"ORIP 223    22.000-ORIP 22S2   22.000-S\",null,1445,1982,1.0,0.0,0.000047915999494,0.0,0.0,0.392073308155782,1.0,1,null,true,null],[\"ORIP 351    35.000-ORIP 35S1   35.000-S\",null,1446,1983,1.0,0.0,0.000121274998719,0.0,0.0,0.130976033440054,1.0,1,null,true,null],[\"PAKSD221    22.000-PAKSD22S1   22.000-S\",null,1460,1984,1.0,0.0,0.000047915999494,0.0,0.0,0.39391034875824,1.0,1,null,true,null],[\"PAPA 221    22.000-PAPA 22S1   22.000-S\",null,1465,2058,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"PAPA 222    22.000-PAPA 22S2   22.000-S\",null,1466,2059,1.0,0.0,0.000047915999494,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"POLG 223    22.000-POLG 223S   22.000-*S\",null,1485,2105,1.0,0.0,0.000048000023999,0.0,0.0,0.261907064646477,1.0,1,null,true,null],[\"RACK 22A    22.000-RACK 22PS   22.000-*S\",null,1492,2060,1.0,0.0,0.010000020992011,0.0,0.0,0.017058075509462,1.0,1,null,true,null],[\"RECS 221    22.000-RECS 22S    22.000-*S\",null,1497,1953,1.0,0.0,0.000047915999494,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SARB 221    22.000-SARB 22S    22.000-S\",null,1507,1896,1.0,0.0,0.000047915999494,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"SARB 221    22.000-SARB 22S1   22.000-S\",null,1507,2061,1.0,0.0,0.000047915999494,0.0,0.0,0.130953532323238,1.0,1,null,true,null],[\"SIKO 22B    22.000-SIKO 22S    22.000-S\",null,1517,2062,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SKSZ 221    22.000-SKSZ 22S1   22.000-S\",null,1525,1985,1.0,0.0,0.000047915999494,0.0,0.0,0.604118339137962,1.0,1,null,true,null],[\"SORS 22A    22.000-SORS 22PS   22.000-*S\",null,1539,2067,1.0,0.0,0.010000020992011,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SZARV222    22.000-SZARV222S   22.000-*S\",null,1553,2107,1.0,0.0,0.000048000023999,0.0,0.0,0.625900188200646,1.0,1,null,true,null],[\"SZBA 221    22.000-SZBA 22S1   22.000-S\",null,1554,2068,1.0,0.0,0.010000020992011,0.0,0.0,0.087127402507603,1.0,1,null,true,null],[\"SZBA 222    22.000-SZBA 22S2   22.000-S\",null,1555,2069,1.0,0.0,0.010000020992011,0.0,0.0,0.381051189678334,1.0,1,null,true,null],[\"SZEC 22     22.000-SZEC 22S    22.000-*S\",null,1559,1954,1.0,0.0,0.000047915999494,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SZEH 221    22.000-SZEH 22S1   22.000-S\",null,1560,1986,1.0,0.0,0.000047915999494,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SZEK 22B    22.000-SZEK 22S    22.000-S\",null,1567,1987,1.0,0.0,0.000047915999494,0.0,0.0,0.525126319028609,1.0,1,null,true,null],[\"SZER 221    22.000-SZER 22S1   22.000-*S\",null,1568,1955,1.0,0.0,0.000047915999494,0.0,0.0,0.125967336465047,1.0,1,null,true,null],[\"SZER 221    22.000-SZER 22S2   22.000-*S\",null,1568,1956,1.0,0.0,0.000047915999494,0.0,0.0,0.013121597027037,1.0,1,null,true,null],[\"SZFD 221    22.000-SZFD 22S    22.000-S\",null,1572,2070,1.0,0.0,0.010000020992011,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SZGH 221    22.000-SZGH 221S   22.000-*S\",null,1584,1950,1.0,0.0,0.000048000023999,0.0,0.0,0.087914697578402,1.0,1,null,true,null],[\"SZIG 221    22.000-SZIG 22S    22.000-S\",null,1588,2071,1.0,0.0,0.000047915999494,0.0,0.0,0.075055532241631,1.0,1,null,true,null],[\"SZLS 112    11.000-SZLS 11S    11.000-S\",null,1595,2072,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SZOL 221    22.000-SZOL PV     22.000-*S\",null,1598,1787,1.0,0.0,0.00033396000741,0.0,0.0,0.238813075903057,1.0,1,null,true,null],[\"SZOL 222    22.000-SZOL PV2    22.000-*S\",null,1599,1946,1.0,0.0,0.000048399998777,0.0,0.0,0.262431940540739,1.0,1,null,true,null],[\"SZOL 222    22.000-SZOL PV3    22.000-*S\",null,1599,1947,1.0,0.0,0.000048399998777,0.0,0.0,0.393647910811108,1.0,1,null,true,null],[\"SZOLI223    22.000-SZOLI223S   22.000-*S\",null,1605,2108,1.0,0.0,0.000048000023999,0.0,0.0,0.156934300943911,1.0,1,null,true,null],[\"SZOM 222    22.000-SZOM 22S1   22.000-S\",null,1607,1988,1.0,0.0,0.000047915999494,0.0,0.0,0.025980762363808,1.0,1,null,true,null],[\"SZOM 222    22.000-SZOM 22S4   22.000-S\",null,1607,1991,1.0,0.0,0.000047915999494,0.0,0.0,0.039889654461643,1.0,1,null,true,null],[\"SZOM 222    22.000-SZOM 22S5   22.000-S\",null,1607,2073,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SZOM 223    22.000-SZOM 22S2   22.000-S\",null,1608,1989,1.0,0.0,0.000047915999494,0.0,0.0,0.356120135304996,1.0,1,null,true,null],[\"SZOM 223    22.000-SZOM 22S3   22.000-S\",null,1608,1990,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"TABE 622    6.0000-TABE 632    6.0000-SF\",null,1612,1616,1.0,0.0,0.200000159740448,0.0,0.0,1.832124942325072,1.0,1,null,true,null],[\"TABE 629    6.0000-TABE 630    6.0000-SF\",null,1613,1614,1.0,0.0,0.18,0.0,0.0,2.640415282483607,1.0,1,null,true,null],[\"TABE 629    6.0000-TABE 631    6.0000-SF\",null,1613,1615,1.0,0.0,0.18,0.0,0.0,2.640415282483607,1.0,1,null,true,null],[\"TABE 629    6.0000-TABE 636    6.0000-SF\",null,1613,1617,1.0,0.0,0.590000410079956,0.0,0.0,0.780385080818397,1.0,1,null,true,null],[\"TABE 629    6.0000-TABE 639    6.0000-SF\",null,1613,1618,1.0,0.0,0.16999990940094,0.0,0.0,2.299778535565068,1.0,1,null,true,null],[\"TABG 224    22.000-TABG 22S    22.000-S\",null,1620,1898,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"TAPO 22A    22.000-TAPO 22S2   22.000-S\",null,1626,1993,1.0,0.0,0.000047915999494,0.0,0.0,0.024931034038527,1.0,1,null,true,null],[\"TAPO 22B    22.000-TAPO 22S1   22.000-S\",null,1627,1992,1.0,0.0,0.000047915999494,0.0,0.0,0.34089908475583,1.0,1,null,true,null],[\"TET  221    22.000-TET  22S    22.000-1\",null,1632,2074,1.0,0.0,0.000047915999494,0.0,0.0,0.012071869483864,1.0,1,null,true,null],[\"TIKE 22B    22.000-TIKE 22BS   22.000-*S\",null,1640,2109,1.0,0.0,0.000048000023999,0.0,0.0,0.746094014966108,1.0,1,null,true,null],[\"UJHA 222    22.000-UJHA 22PS   22.000-*S\",null,1669,2075,1.0,0.0,0.010000020992011,0.0,0.0,0.128066789987176,1.0,1,null,true,null],[\"UJPE 112    11.000-UJPE 11PS   11.000-*S\",null,1671,1994,1.0,0.0,0.000011978999873,0.0,0.0,0.160083481227105,1.0,1,null,true,null],[\"ULLO 221    22.000-ULLO 22PS   22.000-*S\",null,1674,2076,1.0,0.0,0.010000020992011,0.0,0.0,0.006035934741932,1.0,1,null,true,null],[\"UPF1 11     11.000-ZUGL 11A    11.000-SF\",null,1676,1718,1.0,0.0,1.129999741911888,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"UPF2 11     11.000-ZUGL 11C    11.000-SF\",null,1677,1720,1.0,0.0,1.389999552965164,0.0,0.0,0.999865653416279,1.0,1,null,true,null],[\"VIRA 11B    11.000-VIRA 11PS   11.000-*S\",null,1698,2077,1.0,0.0,0.009999996200204,0.0,0.0,0.004198910954799,1.0,1,null,true,null],[\"MOZS 221    22.000-MOZS 22S    22.000-S\",null,1753,2042,1.0,0.0,0.000047915999494,0.0,0.0,0.051961524727616,1.0,1,null,true,null],[\"NYBO 222    22.000-NYBO 222S   22.000-*S\",null,1754,2099,1.0,0.0,0.000048000023999,0.0,0.0,0.653980397829718,1.0,1,null,true,null],[\"ZIRC 221    22.000-ZIRC 22S1   22.000-S\",null,1775,1995,1.0,0.0,0.000047915999494,0.0,0.0,0.104972776216296,1.0,1,null,true,null],[\"GALG 22P    22.000-GALG 22S    22.000-*S\",null,1798,2080,1.0,0.001000002113287,0.000500001056644,0.0,0.0,1.312946966490168,1.0,1,null,true,null],[\"MAKL 221    22.000-MAKL 22S    22.000-*S\",null,1808,2081,1.0,0.0,0.010000020992011,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"SUME 22P1   22.000-SUME 22PS   22.000-S\",null,1809,1897,1.0,0.0,0.000047915999494,0.0,0.0,0.656079851351848,1.0,1,null,true,null],[\"FGYA 22P    22.000-FGYA 22PS   22.000-*S\",null,1837,2091,1.0,0.0,0.000048000023999,0.0,0.0,1.307960795659437,1.0,1,null,true,null],[\"TIKE 22P2   22.000-TIKE 22PS   22.000-*S\",null,1847,2110,1.0,0.0,0.000048000023999,0.0,0.0,1.279093322243892,1.0,1,null,true,null],[\"GYME 221    22.000-GYME 22S1   22.000-S\",null,1855,1963,1.0,0.0,0.000047915999494,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"KMAD 221S   22.000-MADA 22P1   22.000-*S\",null,1868,2093,1.0,0.0,0.000048000023999,0.0,0.0,0.62904934345638,1.0,1,null,true,null],[\"KMAD 222S   22.000-MADA 22P2   22.000-*S\",null,1869,2094,1.0,0.0,0.000048000023999,0.0,0.0,0.62904934345638,1.0,1,null,true,null],[\"SENY PV 22  22.000-SENY PV 22S 22.000-*S\",null,1881,2106,1.0,0.0,0.000048000023999,0.0,0.0,1.309010547447961,1.0,1,null,true,null],[\"NYIP 22PS   22.000-NYIP PV 22  22.000-*S\",null,1882,2102,1.0,0.0,0.000048000023999,0.0,0.0,1.047890746587958,1.0,1,null,true,null],[\"MTURPPV22P  22.000-MTURPPV22S  22.000-*S\",null,1885,1941,1.0,0.0,0.000048000023999,0.0,0.0,1.305074028295914,1.0,1,null,true,null],[\"GODU 22P2   22.000-GODU 22S2   22.000-*S\",null,1891,2028,1.0,0.0,0.010000020992011,0.0,0.0,1.259935702487758,1.0,1,null,true,null],[\"LEST 22P2   22.000-LEST 22S1   22.000-S\",null,1893,1976,1.0,0.0,0.000047915999494,0.0,0.0,1.310060199126646,1.0,1,null,true,null],[\"GODU 22P1   22.000-GODU 22S1   22.000-*S\",null,1899,2027,1.0,0.0,0.010000020992011,0.0,0.0,1.309010547447961,1.0,1,null,true,null],[\"ANEP 22P    22.000-ANEP 22S    22.000-S\",null,1917,2008,1.0,0.0,0.010000020992011,0.0,0.0,0.525126319028609,1.0,1,null,true,null],[\"PAKM PA     120.00-PAKO GY1    120.00-1\",null,1934,1935,1.0,0.015999984461814,0.018000000854954,13.926058053325901,0.0,0.456010481741829,1.0,1,null,true,null],[\"PAKM PB     120.00-PAKO GY1    120.00-2\",null,1934,1936,1.0,0.015999984461814,0.018000000854954,13.926058053325901,0.0,0.456010481741829,1.0,1,null,true,null],[\"NYIRI22P    22.000-NYIRI22PS   22.000-*S\",null,1942,1943,1.0,0.0,0.000048000023999,0.0,0.0,1.306911043870912,1.0,1,null,true,null],[\"SOPT GY1    120.00-SZLSTP1     120.00-T1\",null,1998,2115,1.0,0.68260033428669,2.313993483781815,52.609549786627177,0.0,0.623009079407037,1.0,1,null,true,null],[\"DUME FL     15.750-DUME FLS    15.750-*S\",null,2005,2006,1.0,0.0,0.000171163128798,0.0,0.0,0.733143198970954,1.0,1,null,true,null],[\"BAMO B      120.00-BAMO K      120.00-*S\",null,2012,2013,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DEBG GY1    120.00-DEBG GY2    120.00-*S\",null,2019,2020,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DEBG GY2    120.00-DEBG GY3    120.00-*S\",null,2020,2021,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,false,null],[\"DEBG GY3    120.00-DEBG GY4    120.00-*S\",null,2021,2022,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"NYIRJB1     120.00-NYIRJK1     120.00-*S\",null,2052,2053,1.0,0.0,0.009999993955716,0.0,0.0,3.149012752712402,1.0,1,null,true,null],[\"DUME MT     15.750-DUME MTS    15.750-*S\",null,2087,2088,1.0,0.0,0.000171163128798,0.0,0.0,1.649572197684645,1.0,1,null,true,null],[\"XBE_NA11    400.00-XBE_NA12    400.00-*S\",null,2125,2147,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XER_PE11    400.00-XER_PE12    400.00-*S\",null,2126,2127,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XGN_GA11    400.00-XGY_GA11    400.00-*S\",null,2129,2140,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XKI_MU21    220.00-XTI_MU21    220.00-*S\",null,2131,2135,1.0,0.0,0.03339600074105,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XSA_SU11    400.00-XSA_SU12    400.00-*S\",null,2134,2145,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XZU_GY11    400.00-XZU_SZ11    400.00-*S\",null,2138,2139,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null],[\"XSA_RI11    400.00-XSA_RI12    400.00-*S\",null,2141,2148,1.0,0.0,0.110400002449751,0.0,0.0,1000000.0,1.0,1,null,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"parallel\",\"df\",\"in_service\",\"power_station_unit\",\"oltc\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878],\"data\":[[\"ALBF B2     120.00-ALBF 11C    11.000-C\",null,4,973,40.0,126.0,11.0,12.290010689252252,0.310000013560057,13.619954253954347,0.034049885634886,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"ALBF K1     120.00-ALBF 11A    11.000-A\",null,5,972,40.0,126.0,11.0,12.240025519583861,0.31000005081296,13.559978888224578,0.033899947220561,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,true,true,true],[\"DEBR B      120.00-DEBR 115    11.000-5\",null,24,1080,40.0,120.0,11.0,11.340028259268896,0.500000007450581,39.999998989515006,0.099999997473788,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"DEBR B      120.00-DEBR 223    22.000-3\",null,24,1082,40.0,120.0,22.0,12.289975277057037,0.499999932944775,39.999998989515006,0.099999997473788,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DEBR K      120.00-DEBR 112    11.000-2\",null,25,1079,40.0,120.0,11.0,11.209955962367708,0.499999970197678,39.999998989515006,0.099999997473788,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DEBR K      120.00-DEBR 221    22.000-1\",null,25,1081,40.0,120.0,22.0,12.100035659370317,0.499999970197678,39.999998989515006,0.099999997473788,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DETK B      120.00-DETK 353    35.000-3\",null,29,1083,40.0,120.0,36.75,11.300048633892054,0.461999997496605,35.230000503361225,0.088075001258403,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,15.000004767735785,null,null,false,1,1.0,true,true,true],[\"DETK B      120.00-DETK 354    35.000-4\",null,29,1084,40.0,120.0,36.75,10.999984481968493,0.47325000166893,37.04999980982393,0.09262499952456,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,12.000000794622618,null,null,false,1,1.0,true,true,true],[\"DETK B      120.00-DETK 62     6.0000-S2\",null,29,1086,16.0,120.0,6.300000190734863,11.200018688480201,0.624400019645691,19.00000061141327,0.118750003821333,330.0,\"hv\",11.0,1.0,21.0,1.499999704815105,null,10.000000794728724,null,null,false,1,1.0,true,true,true],[\"DETK K      120.00-DETK 61     6.0000-S1\",null,30,1085,16.0,120.0,6.300000190734863,11.199961342274428,0.680000007152557,18.449999333824962,0.115312495836406,330.0,\"hv\",11.0,1.0,21.0,1.499999704815105,null,10.000000794728724,null,null,false,1,1.0,true,true,true],[\"DUJV PGM    120.00-DUJV GY     10.500-GM\",null,42,43,68.0,126.0,11.0,10.975102394872593,0.04840002162382,0.0,0.322319118234137,330.0,\"hv\",10.0,1.0,20.0,1.570115582814064,null,9.999900326669376,null,null,false,1,1.0,true,true,true],[\"DUME B1     120.00-DUME 612    6.0000-1H\",null,45,1114,16.0,126.0,6.300000190734863,11.200024614225372,0.664399981498718,19.379965404368704,0.121124783777304,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME B1     120.00-DUME MT     15.750-MT\",null,45,2087,180.0,132.0,15.75,11.6000040877526,0.016700005653547,0.0,0.153938887201043,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME B2     120.00-DUME G16    10.500-16\",null,46,53,35.0,132.0,10.5,11.000053668001792,0.057100045960397,0.0,0.790302837932748,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"DUME B2     120.00-DUME FL     15.750-FL\",null,46,2005,180.0,132.0,15.75,11.6000040877526,0.016700005653547,0.0,0.153938887201043,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME K1     120.00-DUME G17    10.500-17\",null,47,54,80.0,132.0,10.5,12.499976379999355,0.037499996833503,0.0,0.345757491595577,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME K2     120.00-DUME G14    15.750-14\",null,48,50,180.0,132.0,15.75,11.6000040877526,0.016700005653547,0.0,0.153669996264701,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME P15    220.00-DUME G15    15.750-15\",null,61,51,193.0,242.0,15.75,12.000034119492049,0.025900019260007,0.0,0.262814494564048,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME P8T    220.00-DUME G8     15.750-8\",null,60,52,250.0,242.0,15.75,12.600016820720619,0.020000001313747,0.0,0.202892789803445,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUME P7T    220.00-DUME G7     19.000-7\",null,59,57,335.0,233.5,19.0,12.30157203110373,0.197000102489255,0.0,0.024547455330638,330.0,\"hv\",9.0,1.0,17.0,1.972698297439346,null,11.999877588086759,null,null,false,1,1.0,true,true,true],[\"GOD  B1     120.00-GODGTGY1    11.500-F1\",null,76,941,65.0,126.0,11.0,10.979245708940551,0.070400197291747,0.0,0.403684608889027,330.0,\"hv\",14.0,1.0,28.0,1.110037359830454,null,15.000610358926918,null,null,false,1,1.0,true,true,true],[\"GONYEP1     21.000-GONYEPDI    11.500-2\",null,92,90,12.0,22.0,10.5,9.000003651297575,0.500000417232513,13.170067694506981,0.109750564120892,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"GONYUB      400.00-GONYEP2     21.000-3\",null,91,109,520.0,420.0,21.0,19.240042663696823,0.040399994468316,0.0,0.154350000420191,150.0,\"hv\",10.0,1.0,19.0,1.248677256246093,null,6.000342221581275,null,null,false,1,1.0,false,true,true],[\"GONYEP1     400.00-GONYEP1     21.000-1\",null,93,92,520.0,420.0,21.0,19.240042663696823,0.040399994468316,0.0,0.154243994934055,150.0,\"hv\",10.0,1.0,19.0,1.248677256246093,null,6.000342221581275,null,null,false,1,1.0,true,true,true],[\"KISV B      120.00-KISV 25A    25.000-A\",null,117,1283,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KISV K      120.00-KISV 25B    25.000-B\",null,118,1284,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"LITR B      120.00-LITRGP1     15.000-P1\",null,122,126,155.0,132.0,15.0,14.000040076587011,0.032299985905411,0.0,0.178455479533201,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"LITR K      120.00-LITR 351    35.000-1\",null,123,1330,40.0,120.0,36.75,11.099954614729713,0.465250015258789,36.51999868452549,0.091299996711314,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,19.999997616132095,null,null,false,1,1.0,true,true,true],[\"MATREP3     220.00-MATREG3     15.750-3\",null,139,145,270.0,242.0,15.75,11.600024253106321,0.018499995130696,0.0,0.187863694262449,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"MATREP4     220.00-MATREG4     15.750-4\",null,140,146,270.0,242.0,15.75,11.800013865826378,0.018499997095205,0.0,0.187863694262449,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MATREP5     220.00-MATREG5     15.750-5\",null,141,147,250.0,242.0,15.75,12.50001618625323,0.019999999494758,0.0,0.202892789803445,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"MATREP1     120.00-MATREG1     11.500-1\",null,142,148,125.0,132.0,11.5,9.110031598061646,0.024000000848901,0.0,0.22128479462117,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MATREP2     120.00-MATREG2     11.500-2\",null,143,149,125.0,132.0,11.5,8.930031796007002,0.02400000266789,0.0,0.22128479462117,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MATREP9     400.00-MATREG9     21.000-9\",null,153,152,765.0,400.0,21.0,15.999987322650714,0.020000008325951,0.0,0.009150326471118,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"OROE B      120.00-OROE G1     10.500-G1\",null,166,168,100.0,132.0,10.5,8.640004001555109,0.466700037941337,69.999948609620333,0.070000048609542,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"OROE B      120.00-OROE G2     10.500-G2\",null,166,169,100.0,132.0,10.5,8.629998356660568,0.466699944809079,70.17999910749495,0.070199998972613,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"OROE B      120.00-OROE G3     10.500-G3\",null,166,170,75.0,132.0,10.5,8.629978284010098,0.466700212564319,69.999948609620333,0.093333264812827,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"OROE B      120.00-OROE G4     10.500-G4\",null,166,171,75.0,132.0,10.5,8.629978284010098,0.466700212564319,69.999948609620333,0.093333264812827,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"OROE B      120.00-OROE 3K2    3.0000-2S\",null,166,1449,12.0,126.0,3.150000095367432,9.799995563068222,1.24999988079071,24.999958630360197,0.208332988586335,330.0,\"hv\",14.0,1.0,27.0,1.153999807191282,null,12.000002459546605,null,null,false,1,1.0,true,true,true],[\"OROE K      120.00-OROE 3K1    3.0000-1S\",null,167,1448,12.0,126.0,3.150000095367432,9.900000718438081,1.24999988079071,24.999958630360197,0.208332988586335,330.0,\"hv\",14.0,1.0,27.0,1.153999807191282,null,12.000002459546605,null,null,false,1,1.0,true,true,true],[\"PAKSPP1     120.00-PAKSPGY     20.000-PV\",null,178,179,40.0,132.0,22.0,14.519987586563262,0.151199987158179,0.0,0.5717249866575,180.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P12    400.00-PAKS G1     15.750-G1\",null,181,189,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P12    400.00-PAKS G2     15.750-G2\",null,181,190,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P34    400.00-PAKS G3     15.750-G3\",null,182,191,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P34    400.00-PAKS G4     15.750-G4\",null,182,192,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P56    400.00-PAKS G5     15.750-G5\",null,183,193,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P56    400.00-PAKS G6     15.750-G6\",null,183,194,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P78    400.00-PAKS G7     15.750-G7\",null,184,195,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKS P78    400.00-PAKS G8     15.750-G8\",null,184,196,300.0,410.0,15.75,11.999973320261761,0.200999993830919,0.0,0.044021188388191,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKSUP5     400.00-PAKSUG5     24.000-1\",null,202,200,1600.0,405.0,24.0,12.000004643503939,0.01000000120257,0.0,0.0,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PAKSUP6     400.00-PAKSUG6     24.000-2\",null,203,201,1600.0,405.0,24.0,12.000004643503939,0.01000000120257,0.0,0.0,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SAJOGPGT    120.00-SAJOGP1     15.000-1\",null,239,241,155.0,132.0,15.0,14.000040076587011,0.032299985905411,0.0,0.178455479533201,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZOL B1     120.00-SZOL 221    22.000-1\",null,261,1598,40.0,120.0,22.0,12.210041785397111,0.500000007450581,39.999998989515006,0.099999997473788,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZOL K      120.00-SZOL 222    22.000-2\",null,262,1599,25.0,120.0,22.0,10.199962628788658,0.600000051781535,25.000001187436283,0.100000004749745,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"TISZEP1     220.00-TISZEG5     20.000-5\",null,268,265,400.0,233.5,20.0,12.301577094993862,0.19699998665601,0.0,0.020558493839409,330.0,\"hv\",9.0,1.0,17.0,1.972698297439346,null,9.000000000000002,null,null,false,1,1.0,true,true,true],[\"TISZEP34    400.00-TISZEG6     20.000-6\",null,267,266,400.0,410.0,20.0,14.000014345306703,0.019999996584374,0.0,0.183859380675131,150.0,\"hv\",5.0,1.0,10.0,3.252032003428555,null,6.000099738454776,null,null,false,1,1.0,true,true,true],[\"TISZEP34    400.00-TISZEG4     15.750-4\",null,267,271,270.0,420.0,15.75,12.000002481046762,0.018499995130696,0.0,0.297266667475924,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TISZEP2     220.00-TISZEG2     15.750-2\",null,269,270,270.0,233.5,15.75,12.600024979108912,0.02000000939006,0.0,0.174814979479137,330.0,\"hv\",9.0,1.0,17.0,1.972698297439346,null,9.000000000000002,null,null,false,1,1.0,true,true,true],[\"TLOK B      120.00-TLOK 22A    22.000-A\",null,274,1645,25.0,120.0,22.0,11.149961596561219,0.512000033631921,15.500000154133886,0.062000000616536,180.0,\"hv\",11.0,1.0,21.0,1.499999761581421,null,19.000001589457447,null,null,false,1,1.0,true,true,true],[\"TLOK B      120.00-TLOK 22AS   22.000-B\",null,274,2001,25.0,120.0,22.0,11.129982393335862,0.512000033631921,15.700000221841037,0.062800000887364,180.0,\"hv\",11.0,1.0,21.0,1.499999761581421,null,19.000001589457447,null,null,false,1,1.0,false,true,true],[\"ZUGL B1     120.00-VEIK 111    11.000-1\",null,290,1691,63.0,120.0,11.0,13.999961786446663,0.428599964361638,53.00000193528831,0.08412698719887,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,14.0,null,null,false,1,1.0,false,true,true],[\"ZUGL B1     120.00-VEIK 112    11.000-2\",null,290,1692,63.0,120.0,11.0,13.999961786446663,0.428599964361638,53.00000193528831,0.08412698719887,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,14.0,null,null,false,1,1.0,false,true,true],[\"ZUGL B1     120.00-ZUGL 11B    11.000-B\",null,290,1719,40.0,120.0,11.0,11.359997775516012,0.517599992454052,32.665999606251717,0.081664999015629,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"ZUGL B1     120.00-ZUGL 11C    11.000-C\",null,290,1720,40.0,120.0,11.0,11.160019856825453,0.455999970436096,35.700001171790063,0.089250002929475,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"ZUGL K1     120.00-ZUGL 11A    11.000-A\",null,291,1718,40.0,126.0,11.0,11.709996372643646,0.302074998617172,13.689963216165779,0.034224908040414,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"CSPG PG45   120.00-CSPG G4     15.750-4\",null,306,295,160.0,126.0,15.75,11.00001630385899,0.018799998797476,0.0,0.150215629728336,150.0,\"hv\",10.0,1.0,19.0,1.661375716880516,null,9.999996583173344,null,null,false,1,1.0,true,true,true],[\"CSPG PG45   120.00-CSPG G5     15.750-5\",null,306,297,160.0,126.0,15.75,11.00001630385899,0.018799998797476,0.0,0.150215629728336,150.0,\"hv\",10.0,1.0,19.0,1.661375716880516,null,9.999996583173344,null,null,false,1,1.0,true,true,true],[\"CSPG MG1    120.00-CSPG G1     15.750-1\",null,299,303,160.0,126.0,15.75,11.00001630385899,0.018799998797476,0.0,0.150353443277709,150.0,\"hv\",10.0,1.0,19.0,1.661375716880516,null,9.999996583173344,null,null,false,1,1.0,true,true,true],[\"CSPG MG2    120.00-CSPG G2     15.750-2\",null,301,304,160.0,126.0,15.75,11.00001630385899,0.018799998797476,0.0,0.150353443277709,150.0,\"hv\",10.0,1.0,19.0,1.661375716880516,null,9.999996583173344,null,null,false,1,1.0,true,true,true],[\"CSPG PG3    120.00-CSPG G3     15.750-3\",null,302,305,160.0,126.0,15.75,11.00001630385899,0.018799998797476,0.0,0.150353443277709,150.0,\"hv\",10.0,1.0,19.0,1.661375716880516,null,9.999996583173344,null,null,false,1,1.0,true,true,true],[\"UJPR GY1    120.00-UJPR P2     10.500-2\",null,307,310,50.0,132.0,10.5,11.300031521958607,0.31999999191612,0.0,0.553211986552924,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"UJPR GY2    120.00-UJPR P1     10.500-1\",null,308,309,98.0,132.0,10.5,11.40004251386255,0.275499538052827,0.0,0.28225101354741,330.0,\"hv\",8.0,1.0,16.0,1.666666522170558,null,12.000185533019458,null,null,false,1,1.0,true,true,true],[\"DUNAPP1     120.00-DUNAPGY     20.000-1\",null,340,341,40.0,132.0,22.0,14.519987586563262,0.151199987158179,0.0,0.5717249866575,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"BARCSGY1    120.00-BARCS221    22.000-1\",null,343,991,40.0,120.0,22.0,12.26995662474781,0.345175042748451,16.060000052675605,0.040150000131689,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"BARCSGY1    120.00-BARCS222    22.000-2\",null,343,992,40.0,120.0,22.0,12.26995662474781,0.345175042748451,16.060000052675605,0.040150000131689,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"BELEMK1     120.00-BELEM25A    25.000-A\",null,344,1001,12.0,120.0,25.0,8.259996508178388,0.499999970197678,10.49999991664663,0.087499999305389,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,14.999996027152031,null,null,false,1,1.0,true,true,true],[\"BELEMK1     120.00-BELEM25B    25.000-B\",null,344,1002,12.0,120.0,25.0,8.200003508779744,0.489999979734421,11.000000085914508,0.091666667382621,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,14.999996027152031,null,null,false,1,1.0,true,true,true],[\"BERE P1     120.00-BERE 62     6.0000-2\",null,345,1004,25.0,120.0,6.300000190734863,9.720000783815792,0.539999967440963,32.299998565576971,0.129199994262308,330.0,\"hv\",10.0,1.0,19.0,1.154000185633458,null,10.000000000000004,null,null,false,1,1.0,false,true,true],[\"BERE P2     120.00-BERE 61     6.0000-1\",null,346,1003,25.0,120.0,6.300000190734863,9.850004237012072,0.54000006057322,33.249999978579581,0.132999999914318,330.0,\"hv\",10.0,1.0,19.0,1.154000185633458,null,19.0,null,null,false,1,1.0,true,true,true],[\"BFOL K1     120.00-BFOL 22A    22.000-A\",null,347,1005,25.0,120.0,22.0,10.16998862993362,0.587599957361817,26.500000967644155,0.106000003870577,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"BFOL K1     120.00-BFOL 22B    22.000-B\",null,347,1006,25.0,120.0,22.0,9.880001435279922,0.379760004580021,11.549999908311292,0.046199999633245,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"BFOL K1     120.00-BFOL 25C    25.000-C\",null,347,1007,12.0,126.0,26.299999237060547,8.399996189304149,0.506699994206428,11.250020048464648,0.093750167070539,0.0,\"hv\",10.0,1.0,19.0,1.776999969918063,null,15.999996805496249,null,null,false,1,1.0,true,true,true],[\"BFOL K1     120.00-BFOL 25D    25.000-D\",null,347,1008,12.0,126.0,26.299999237060547,10.090023616313944,0.480000033974648,9.229997493093833,0.076916645775782,0.0,\"hv\",11.0,1.0,21.0,1.499999766006166,null,18.000004919749415,null,null,false,1,1.0,true,true,true],[\"BOGL K1     120.00-BOGL 221    22.000-1\",null,348,1020,25.0,120.0,22.0,10.62004956166766,0.579999992623925,31.810000655241311,0.127240002620965,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"BOGL K1     120.00-BOGL 222    22.000-2\",null,348,1021,25.0,120.0,22.0,10.50003153259094,0.579999992623925,28.300000121816993,0.113200000487268,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"BONY K1     120.00-BONY 221    22.000-1\",null,349,1022,25.0,120.0,22.0,10.309959023834839,0.620000017806888,28.959999326616526,0.115839997306466,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"BONY K1     120.00-BONY 222    22.000-2\",null,349,1023,25.0,120.0,22.0,9.999998280105137,0.620000017806888,31.900001340545714,0.127600005362183,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"BUZS GY1    120.00-BUZS 221    22.000-1\",null,350,1724,25.0,120.0,22.0,10.000003160498977,0.371500034816563,31.810000655241311,0.127240002620965,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"BUZS GY1    120.00-BUZS 222    22.000-2\",null,350,1725,25.0,120.0,22.0,10.000003160498977,0.371500034816563,31.810000655241311,0.127240002620965,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"BUZS GY1    120.00-BUZS 223    22.000-3\",null,350,1918,25.0,120.0,22.0,10.000003160498977,0.371500034816563,31.810000655241311,0.127240002620965,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"CSUR K1     120.00-CSUR 221    22.000-1\",null,351,1064,16.0,120.0,22.0,11.150040468801116,0.710200011730194,22.459999308921397,0.140374995680759,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,true,true,true],[\"CSUR K1     120.00-CSUR 62     6.0000-2\",null,351,1065,16.0,120.0,6.300000190734863,9.999996696849237,0.627499997615814,17.630000365898013,0.110187502286863,330.0,\"hv\",10.0,1.0,19.0,1.66700012468156,null,12.999997616291228,null,null,false,1,1.0,true,true,true],[\"DFOL 1      120.00-DFOL 221    22.000-1\",null,352,1087,25.0,120.0,22.0,10.180025336635934,0.369999976828694,10.289999772794545,0.041159999091178,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DFOL 1      120.00-DFOL 223    22.000-3\",null,352,1088,25.0,120.0,22.0,10.129959407912134,0.369999976828694,10.420000035082921,0.041680000140332,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DFOL 1      120.00-DFOL 22P    22.000-P\",null,352,1834,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DFOL P3     120.00-DFOL 22P3   22.000-P3\",null,353,1728,40.0,126.0,22.0,12.23997993483564,0.315999984741211,14.690040366986068,0.036725100917465,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"DOMB K1     120.00-DOMB 221    22.000-1\",null,354,1095,25.0,120.0,22.0,10.589983032080687,0.610000034794211,28.730000485666096,0.114920001942664,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DOMB K1     120.00-DOMB 222    22.000-2\",null,354,1096,25.0,120.0,22.0,10.250048893087044,0.60123996809125,28.310000197961926,0.113240000791848,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"DUJO1K1     120.00-DUJO 114    11.000-4\",null,356,1101,25.0,120.0,11.0,9.960001706368001,0.529999984428287,29.799999902024865,0.119199999608099,330.0,\"hv\",9.0,1.0,17.0,1.874999701976776,null,13.000003178914893,null,null,false,1,1.0,true,true,true],[\"DUJO2K1     120.00-DUJO2115    11.000-5\",null,357,1102,25.0,120.0,11.0,9.960001706368001,0.529999984428287,29.799999902024865,0.119199999608099,330.0,\"hv\",9.0,1.0,17.0,1.874999701976776,null,14.000000794728724,null,null,false,1,1.0,true,true,true],[\"DUHAMPTR    120.00-HHER 11     11.000-G1\",null,358,1205,53.0,126.0,11.0,12.000038539779357,0.270000023767352,20.000010863441275,0.037735869553663,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,21.000004919093215,null,null,false,1,1.0,true,true,true],[\"DUJP GY1    120.00-DUJP 111    11.000-1\",null,359,1103,40.0,120.0,11.0,10.900011013329228,0.460000038146973,35.600000410340726,0.089000001025852,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"DUJP GY1    120.00-DUJP 112    11.000-2\",null,359,1104,40.0,120.0,11.0,11.099954631801044,0.470000021159649,35.200000274926424,0.088000000687316,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,true,true,true],[\"DUJP K1     120.00-DUJP 221    22.000-P1\",null,360,1105,40.0,126.0,22.0,9.899995340349808,0.380000025033951,26.270039637893206,0.065675099094733,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"DUJP K2     120.00-DUJP 222    22.000-P2\",null,361,1106,40.0,126.0,22.0,9.909998572187538,0.380000062286854,26.249974049278535,0.065624935123196,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,true,true,true],[\"DUJV2K1     120.00-DUJV211A    11.000-A\",null,363,1111,25.0,120.0,11.0,10.100015367675324,0.520400004461408,23.849999706726521,0.095399998826906,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"HANK        120.00-HANK 61     6.0000-1\",null,364,1195,25.0,120.0,6.900000095367432,9.83000444700499,0.519080040976405,10.969999857479706,0.043879999429919,330.0,\"hv\",12.0,1.0,23.0,1.363636194010491,null,18.999670982308551,null,null,false,1,1.0,true,true,true],[\"HANK        120.00-HANK 62     6.0000-2\",null,364,1196,25.0,120.0,6.900000095367432,11.99997141979359,0.519999908283353,9.999999747378752,0.039999998989515,330.0,\"hv\",11.0,1.0,21.0,1.49999981341154,null,17.000003178914891,null,null,false,1,1.0,true,true,true],[\"KAFUMK1     120.00-KAFUM25B    25.000-B\",null,365,1225,16.0,126.0,26.299999237060547,11.649968141036888,0.509999990463257,10.72000421845587,0.067000026365349,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,17.000000756732749,null,null,false,1,1.0,true,true,true],[\"KAFUMK1     120.00-KAFUM22A    22.000-A\",null,365,1821,25.0,120.0,22.0,10.200015807413292,0.587200000882149,24.74999928381294,0.098999997135252,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"KAFUMK2     120.00-KAFUM25D    25.000-D\",null,366,1226,16.0,126.0,26.299999237060547,11.850014923937092,0.519999980926514,10.899998500462971,0.068124990627894,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,17.000000756732749,null,null,false,1,1.0,true,true,true],[\"KAFUMK2     120.00-KAFUM22C    22.000-C\",null,366,1822,25.0,120.0,22.0,10.200015807413292,0.587200000882149,24.74999928381294,0.098999997135252,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KANVMGY1    120.00-KANVM111    11.000-1\",null,367,1227,25.0,120.0,11.0,9.820001354274515,0.360000017099082,9.989999671233818,0.039959998684935,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,27.0,null,null,false,1,1.0,true,true,true],[\"KANVMGY1    120.00-KANVM112    11.000-2\",null,367,1228,25.0,120.0,11.0,9.71000520508542,0.356999994255602,9.220000356435776,0.036880001425743,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"KANVMGY1    120.00-KANVM25A    25.000-A\",null,367,1229,16.0,126.0,26.299999237060547,11.799995876653865,0.559999942779541,12.000050637652748,0.07500031648533,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,17.000000756732749,null,null,false,1,1.0,true,true,true],[\"KANVMGY1    120.00-KANVM25B    25.000-B\",null,367,1230,16.0,126.0,26.600000381469726,11.860028107033346,0.560000002384186,11.900053992576432,0.074375337453603,0.0,\"hv\",10.0,1.0,19.0,1.667000636754514,null,18.00000037836638,null,null,false,1,1.0,true,true,true],[\"KAPV B      120.00-KAPV 223    22.000-3\",null,368,1237,25.0,120.0,22.0,10.200015807413292,0.587200000882149,24.74999928381294,0.098999997135252,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KAPV K      120.00-KAPV 221    22.000-1\",null,369,1235,40.0,120.0,22.0,12.26995662474781,0.345175042748451,16.060000052675605,0.040150000131689,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KAPV K      120.00-KAPV 222    22.000-2\",null,369,1236,40.0,120.0,22.0,12.130037637928897,0.490899980068207,36.509998608380556,0.091274996520951,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,false,true,true],[\"KPVK GY1    120.00-KPVK 22K    22.000-2\",null,370,1309,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KPVK GY1    120.00-KPVK 22N    22.000-1\",null,370,1310,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KERT GY1    120.00-KERT 11D    11.000-D\",null,371,1258,25.0,120.0,11.0,10.100018171812856,0.359999993816018,11.200000153621659,0.044800000614487,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"KERT GY1    120.00-KERT 11E    11.000-E\",null,371,1259,25.0,120.0,11.0,10.040029700969802,0.559999933466315,30.620000325143337,0.122480001300573,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"KERT GY1    120.00-KERT 22A    22.000-A\",null,371,1260,25.0,120.0,22.0,10.529963404265391,0.629999954253435,32.900000223889947,0.13160000089556,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"KERT GY1    120.00-KERT 22B    22.000-B\",null,371,1261,25.0,120.0,22.0,10.300012530765414,0.590000068768859,27.079999563284218,0.108319998253137,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KERT GY1    120.00-KERT 22C    22.000-C\",null,371,1262,25.0,120.0,22.0,10.540050332654536,0.360000040382147,10.730000212788582,0.042920000851154,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KESZ B1     120.00-KESZ 221    22.000-1\",null,372,1263,25.0,120.0,22.0,10.249978968818626,0.56851995177567,27.990000671707094,0.111960002686828,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"KESZ K1     120.00-KESZ 222    22.000-2\",null,373,1264,25.0,120.0,22.0,10.479976209699346,0.598000083118677,29.639998683705926,0.118559994734824,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"KESZ K1     120.00-KESZ 223    22.000-3\",null,373,1265,25.0,120.0,22.0,10.260007133931811,0.607600063085556,28.330000350251794,0.113320001401007,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,false,true,true],[\"KIRE GY1    120.00-KIRE 11A    11.000-A\",null,374,1279,25.0,120.0,11.0,10.099962688680828,0.358440005220473,9.891000081552193,0.039564000326209,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KIRE GY1    120.00-KIRE 11B    11.000-B\",null,374,1280,25.0,120.0,11.0,10.100031691817705,0.360399973578751,9.721000242279842,0.038884000969119,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"KIRE GY1    120.00-KIRE 22P    22.000-P\",null,374,1744,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KONV GY1    120.00-KONV 111    11.000-1\",null,376,1297,63.0,120.0,11.0,14.059979447011084,0.410000051837414,51.799998618662357,0.082222220029623,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KONV GY1    120.00-KONV 112    11.000-2\",null,376,1298,63.0,126.0,11.0,14.840024510709615,0.439999985508621,30.599998572142795,0.048571426304989,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"KONV GY2    120.00-KONV 113    11.000-3\",null,377,1299,63.0,120.0,11.0,14.059979447011084,0.410000051837414,51.799998618662357,0.082222220029623,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"KVSZ K1     120.00-KVSZ 351    35.000-1\",null,378,1315,25.0,120.0,36.75,10.160032233719026,0.600000051781535,30.000001424923539,0.120000005699694,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,21.000002383867876,null,null,false,1,1.0,true,true,true],[\"KVSZ K1     120.00-KVSZ 352    35.000-2\",null,378,1316,40.0,120.0,36.75,11.260000830161429,0.46000000089407,38.00000122282654,0.095000003057066,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,19.999997616132095,null,null,false,1,1.0,false,true,true],[\"MARC K1     120.00-MARC 221    22.000-1\",null,379,1338,25.0,120.0,22.0,10.540015875274795,0.615999987348914,27.22000062931329,0.108880002517253,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"MARC K1     120.00-MARC 222    22.000-2\",null,379,1339,25.0,120.0,22.0,10.130034603517919,0.576799968257546,28.219999512657523,0.11287999805063,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"MGODMK1     120.00-MGODM25A    25.000-A\",null,380,1348,16.0,120.0,26.299999237060547,11.560001211361648,0.519999980926514,12.180000339867547,0.076125002124172,0.0,\"hv\",10.0,1.0,19.0,1.667000255771576,null,19.0,null,null,false,1,1.0,true,true,true],[\"MGODMK1     120.00-MGODM25B    25.000-B\",null,380,1349,12.0,120.0,26.299999237060547,8.000002399465759,0.510000050067902,11.100000119768083,0.092500000998067,0.0,\"hv\",10.0,1.0,19.0,1.667000255771576,null,19.0,null,null,false,1,1.0,true,true,true],[\"MOHA GY1    120.00-MOFA 11     11.000-A\",null,381,1362,16.0,126.0,11.0,9.730003135708753,0.380000025033951,9.999995003454387,0.06249996877159,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,true,true,true],[\"NKAN K1     120.00-NKAN 112    11.000-2\",null,382,1405,25.0,120.0,11.0,9.799998619812273,0.539999967440963,16.799999866634607,0.067199999466538,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,19.0,null,null,false,1,1.0,true,true,true],[\"NKAN K1     120.00-NKAN 114    11.000-4\",null,382,1406,25.0,120.0,11.0,9.829997801678188,0.542799988761544,30.479999259114265,0.121919997036457,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,19.0,null,null,false,1,1.0,true,true,true],[\"NKAN K1     120.00-NKAN 221    22.000-1\",null,382,1407,25.0,120.0,22.0,10.940021939054423,0.590000068768859,31.13000129815191,0.124520005192608,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"NKAN K1     120.00-NKAN 223    22.000-3\",null,382,1408,25.0,120.0,22.0,10.940021939054423,0.590000068768859,31.13000129815191,0.124520005192608,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,false,true,true],[\"NTAD K1     120.00-NTAD 221    22.000-1\",null,383,1411,25.0,120.0,22.0,10.499979889980935,0.636000093072653,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"NTAD K1     120.00-NTAD 222    22.000-2\",null,383,1412,25.0,120.0,22.0,10.499979889980935,0.636000093072653,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"PAKSN       120.00-PAKSN22N    22.000-P\",null,384,1839,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"PAKSDK1     120.00-PAKSD221    22.000-1\",null,385,1460,25.0,120.0,22.0,10.720029136721234,0.612800009548664,27.749998844228685,0.110999995376915,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"PAKSDK1     120.00-PAKSD222    22.000-2\",null,385,1461,25.0,120.0,22.0,10.100022778555402,0.357320019975305,10.060000204248354,0.040240000816993,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"PAKSDK1     120.00-PAKSD223    22.000-3\",null,385,1462,25.0,120.0,22.0,9.869997799059627,0.380000006407499,19.00000061141327,0.076000002445653,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"PECSEK1     120.00-PECSEGEP    10.500-G3\",null,388,386,40.0,132.0,10.5,9.300002654852978,0.422299988567829,33.500059420475736,0.083750148551189,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"PECSEB1     120.00-PECSE115    11.000-G5\",null,387,1469,75.0,120.0,10.0,8.800001292288469,0.341299991123378,85.000001126900315,0.113333334835867,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"PECSEB1     120.00-PECSE116    11.000-G6\",null,387,1470,75.0,120.0,10.0,8.800001292288469,0.341299991123378,85.000001126900315,0.113333334835867,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"PECSEK1     120.00-PECSE351    35.000-1\",null,388,1471,40.0,120.0,36.75,11.350017679290788,0.459799990057945,36.999999429099262,0.092499998572748,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,19.999997616132095,null,null,false,1,1.0,true,true,true],[\"PECSEK1     120.00-PECSE352    35.000-2\",null,388,1472,40.0,120.0,36.75,11.350015541462442,0.457300022244453,39.999998989515006,0.099999997473788,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,19.999997616132095,null,null,false,1,1.0,true,true,true],[\"PECSKK1     120.00-PECSK111    11.000-1\",null,392,1473,25.0,120.0,11.0,9.869998386289202,0.370280002243817,11.000000085914508,0.044000000343658,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,27.0,null,null,false,1,1.0,true,true,true],[\"PECSKK1     120.00-PECSK112    11.000-2\",null,392,1474,25.0,120.0,11.0,9.77999668342574,0.373040023259819,10.740000288933516,0.042960001155734,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"PUMA K1     120.00-PUMA 111    11.000-1\",null,393,1489,25.0,120.0,11.0,10.209950529412176,0.52000000141561,26.229998911730945,0.104919995646924,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,true,true,true],[\"PUMA K1     120.00-PUMA 112    11.000-2\",null,393,1490,25.0,120.0,11.0,10.100015308335042,0.529999984428287,27.469999622553587,0.109879998490214,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"PUMA K1     120.00-PUMA 25A    25.000-A\",null,393,1491,12.0,126.0,26.0,8.080000636430057,0.489999979734421,10.400004044640809,0.086666700372007,0.0,\"hv\",10.0,1.0,19.0,1.667000690428985,null,16.000001135099126,null,null,false,1,1.0,true,true,true],[\"SARB K1     120.00-SARB 221    22.000-1\",null,394,1507,25.0,120.0,22.0,10.499983277745772,0.523999938741326,27.30000123847276,0.109200004953891,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SARB K1     120.00-SARB 222    22.000-2\",null,394,1508,25.0,120.0,22.0,10.450025761365742,0.501199951395392,24.850000045262277,0.099400000181049,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"SIKL GY1    120.00-SIKL 221    22.000-1\",null,395,1514,25.0,120.0,22.0,10.540026494667847,0.590000068768859,27.200000477023423,0.108800001908094,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SIKL GY2    120.00-SIKL 222    22.000-2\",null,396,1515,25.0,120.0,22.0,10.280014646506196,0.570000056177378,28.939999174326658,0.115759996697307,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"SIKO K1     120.00-SIKO 22A    22.000-A\",null,397,1516,25.0,120.0,22.0,9.839999531694382,0.375560019165278,13.23000033153221,0.052920001326129,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SIKO K1     120.00-SIKO 22B    22.000-B\",null,397,1517,25.0,120.0,22.0,10.16998862993362,0.587599957361817,26.500000967644155,0.106000003870577,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SIOF K1     120.00-SIOF 221    22.000-1\",null,398,1518,40.0,120.0,22.0,12.209954221196661,0.492925047874451,37.419999716803432,0.093549999292009,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SIOF K1     120.00-SIOF 222    22.000-2\",null,398,1519,40.0,120.0,22.0,12.140013753345377,0.490500032901764,36.999999429099262,0.092499998572748,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SOJT B      120.00-SOJT 221    22.000-1\",null,399,1526,40.0,120.0,22.0,15.999976749292433,0.47924991697073,14.299999747890979,0.035749999369727,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"SOJT B      120.00-SOJT 222    22.000-2\",null,399,1527,40.0,120.0,22.0,16.110049226657736,0.483224950730801,14.299999747890979,0.035749999369727,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,false,true,true],[\"SZEH K1     120.00-SZEH 221    22.000-1\",null,401,1560,25.0,120.0,22.0,9.770002514651562,0.380000006407499,19.00000061141327,0.076000002445653,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SZEH K1     120.00-SZEH 222    22.000-2\",null,401,1561,25.0,120.0,22.0,10.199952120051407,0.582600012421608,26.400000206194818,0.105600000824779,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"SZEH K1     120.00-SZEH 25A    25.000-A\",null,401,1562,12.0,126.0,26.0,8.499999094686391,0.529999986290932,8.619995256594848,0.071833293804957,0.0,\"hv\",10.0,1.0,19.0,1.667000690428985,null,13.999995081237145,null,null,false,1,1.0,true,true,true],[\"SZEH K1     120.00-SZEH 25B    25.000-B\",null,401,1563,12.0,126.0,26.0,8.349999318861435,0.489999979734421,12.200044729979709,0.101667039416498,0.0,\"hv\",10.0,1.0,19.0,1.667000690428985,null,13.999995081237145,null,null,false,1,1.0,true,true,true],[\"SZEHUP1     120.00-SZEHU221    22.000-1\",null,402,1564,25.0,126.0,22.0,9.570000118488998,0.363612012006342,11.579998468732811,0.046319993874931,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"SZEHUP1     120.00-SZEHU222    22.000-2\",null,402,1565,34.0,126.0,22.0,9.569999897403548,0.269999990239739,11.579998468732811,0.034058819025685,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"SZEK K1     120.00-SZEK 22A    22.000-A\",null,403,1566,40.0,120.0,22.0,11.790007024266176,0.490500032901764,36.500001442618668,0.091250003606547,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZEK K1     120.00-SZEK 22B    22.000-B\",null,403,1567,40.0,120.0,22.0,11.9599666140116,0.543749965727329,38.069998845458031,0.095174997113645,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZIG K1     120.00-SZIG 221    22.000-1\",null,404,1588,25.0,120.0,22.0,10.499979889980935,0.636000093072653,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SZIG K1     120.00-SZIG 222    22.000-2\",null,404,1589,25.0,120.0,22.0,10.600041778401032,0.537599995732307,25.899999309331179,0.103599997237325,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"TAB         120.00-TAB  221    22.000-1\",null,405,1825,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"TAMS K1     120.00-TAMS 221    22.000-1\",null,407,1624,25.0,120.0,22.0,10.599987658239613,0.589200016111136,28.000000747852027,0.112000002991408,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"TAMS K1     120.00-TAMS 222    22.000-2\",null,407,1625,25.0,120.0,22.0,9.990002458100834,0.372399971820414,11.159999849041924,0.044639999396168,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"GERJ GY1    120.00-GERJ 22P    22.000-P\",null,410,1736,40.0,120.0,22.0,15.999976749292433,0.47924991697073,14.299999747890979,0.035749999369727,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"MOZS GY1    120.00-MOZS 221    22.000-1\",null,411,1753,25.0,120.0,22.0,10.050042759135494,0.356999970972538,10.060000204248354,0.09517484285433,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"PHEN        120.00-PHEN 22P    22.000-P\",null,412,1841,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DUJF        120.00-DUJF 221    22.000-1\",null,413,1100,25.0,126.0,22.0,7.70000554877435,0.270000007003546,18.721993143117288,0.074887972572469,0.0,\"hv\",10.0,1.0,19.0,1.667000629283764,null,11.999995837969898,null,null,false,1,1.0,true,true,true],[\"ANGY B2     120.00-ANGY 11C    11.000-C\",null,483,978,40.0,126.0,11.0,11.829989026512283,0.303300004452467,13.63803526328411,0.03409508815821,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"ANGY K2     120.00-ANGY 11A    11.000-A\",null,485,976,40.0,126.0,11.0,11.739998856808565,0.302550029009581,13.71002880478045,0.034275072011951,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"ANGY K2     120.00-ANGY 11B    11.000-B\",null,485,977,40.0,120.0,11.0,11.29996903577703,0.462500005960464,28.99999963119626,0.072499999077991,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"BEKM GY1    120.00-BEKM 11A    11.000-A\",null,486,999,25.0,126.0,11.0,14.490017530106932,0.388800003565848,12.80498604864988,0.0512199441946,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"BEKM GY1    120.00-BEKM 11B    11.000-B\",null,486,1000,25.0,126.0,11.0,14.159972504861063,0.386400008574128,13.033975534199271,0.052135902136797,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"BIAT GY1    120.00-BIAT 221    22.000-1\",null,487,1011,40.0,120.0,22.0,12.100035659370317,0.499999970197678,36.71000013127923,0.091775000328198,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"BIAT GY1    120.00-BIAT 222    22.000-2\",null,487,1012,40.0,126.0,22.0,12.090022308739236,0.300000011920929,12.894949899418862,0.032237374748547,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"BIAT GY1    120.00-BIAT 25A    25.000-A\",null,487,1013,16.0,126.0,27.5,11.140010537556835,0.562499940395355,12.000050637652748,0.07500031648533,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,14.999994702870781,null,null,false,1,1.0,true,true,true],[\"BIAT GY1    120.00-BIAT 25B    25.000-B\",null,487,1014,16.0,126.0,27.5,11.419960945747391,0.562500059604645,12.000050637652748,0.07500031648533,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,14.999994702870781,null,null,false,1,1.0,true,true,true],[\"BIAT GY1    120.00-BIAT 22P    22.000-P\",null,487,1832,50.0,126.0,22.0,12.000005417757684,0.250000017695129,13.999985945702065,0.027999971891404,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BUDO B      120.00-BUDO 223    22.000-3\",null,488,1027,40.0,126.0,22.0,12.100012652425283,0.270000007003546,15.437976479006466,0.038594941197516,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"BUDO K      120.00-BUDO 221    22.000-1\",null,489,1025,40.0,126.0,22.0,12.100050608282597,0.267200004309416,15.437976479006466,0.038594941197516,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BUDO K      120.00-BUDO 222    22.000-2\",null,489,1026,25.0,120.0,22.0,10.239976055480353,0.569999916478992,23.859999782871455,0.095439999131486,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"BUKO B      120.00-BUKO 11B    11.000-B\",null,490,1032,63.0,126.0,11.0,13.980036152418949,0.266349951736629,23.719956330751302,0.037650724334526,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BUKO K      120.00-BUKO 11A    11.000-A\",null,491,1031,63.0,120.0,11.0,13.729965843853483,0.437300015240908,48.499999684281647,0.076984126482987,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"CSAR B      120.00-CSAR 11C    11.000-C\",null,492,1054,40.0,126.0,11.0,12.129956730980618,0.309800021350384,14.099983392952709,0.035249958482382,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"CSAR K      120.00-CSAR 11A    11.000-A\",null,493,1052,40.0,120.0,11.0,10.999964499771506,0.460999980568886,37.1300004189834,0.092825001047458,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"CSAR K      120.00-CSAR 11B    11.000-B\",null,493,1053,40.0,120.0,11.0,11.419968927559374,0.450000017881394,37.659998633898795,0.094149996584747,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"CSEA GY1    120.00-CSEA 11A    11.000-A\",null,494,1055,63.0,120.0,11.0,15.430051042523621,0.435600043740124,49.639999633654952,0.078793650212151,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"CSEA GY1    120.00-CSEA 11B    11.000-B\",null,494,1056,63.0,120.0,11.0,14.070047171581281,0.419200058095157,52.000000141561031,0.082539682764383,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"CSEP B      120.00-CSEP 11B    11.000-B\",null,495,1059,40.0,126.0,11.0,11.780019987704327,0.299999993294477,13.717967121920083,0.0342949178048,150.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"CSEP K      120.00-CSEP 11A    11.000-A\",null,496,1058,40.0,120.0,11.0,11.18997523925997,0.469999983906746,39.199998718686402,0.097999996796716,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"DCM  1      120.00-DCM  61     6.0000-1\",null,499,1073,25.0,120.0,6.599999904632568,10.299996131642775,0.564799970015884,54.719997569918632,0.218879990279675,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,19.000003178490527,null,null,false,1,1.0,false,true,true],[\"DCM  1      120.00-DCM  62     6.0000-2\",null,499,1074,25.0,120.0,6.300000190734863,9.899997136173635,0.511200027540326,28.609999571926892,0.114439998287708,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,17.000003973113149,null,null,false,1,1.0,false,true,true],[\"DCM  2      120.00-DCM  63     6.0000-3\",null,500,1075,25.0,120.0,6.300000190734863,9.899997136173635,0.511200027540326,28.609999571926892,0.114439998287708,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,12.000000794622627,null,null,false,1,1.0,true,true,true],[\"DIOS B      120.00-DIOS 22B    22.000-B\",null,501,1090,40.0,126.0,22.0,12.100007620038895,0.451000034809113,17.899969814607175,0.044749924536518,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"DIOS B      120.00-DIOS 22C    22.000-C\",null,501,1792,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"DIOS K      120.00-DIOS 22A    22.000-A\",null,502,1089,40.0,126.0,22.0,12.289966114849181,0.32379999756813,14.839981187833473,0.037099952969584,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"DUKE P1     120.00-DUKE 221    22.000-1\",null,503,1112,40.0,120.0,22.0,11.899989379988464,0.511300005018711,34.599998616613448,0.086499996541534,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"DUKE P2     120.00-DUKE 222    22.000-2\",null,504,1113,40.0,120.0,22.0,11.900033637688701,0.509999990463257,35.600000410340726,0.089000001025852,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"DUVA B      120.00-DUVA 223    22.000-3\",null,507,1117,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"DUVA B      120.00-DUVA 224    22.000-4\",null,507,1118,40.0,126.0,22.0,12.00000424171642,0.230000000447035,12.000050637652748,0.030000126594132,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"DUVA K      120.00-DUVA 221    22.000-1\",null,508,1115,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"DUVA K      120.00-DUVA 222    22.000-2\",null,508,1116,40.0,126.0,22.0,11.930036379978516,0.339699983596802,15.370945187896723,0.038427362969742,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"EBUE GY     120.00-EBUE GY1    11.500-F1\",null,509,510,65.0,126.0,11.0,10.979245708940551,0.070400197291747,0.0,0.40453269226978,330.0,\"hv\",14.0,1.0,28.0,1.110037359830454,null,14.999788575580961,null,null,false,1,1.0,true,true,true],[\"EBUE GY     120.00-EBUE GY2    11.500-1\",null,509,511,25.0,126.0,11.0,12.000009597899655,0.600000005215406,24.999958630360197,0.099999834521441,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"EBUE GY     120.00-EBUE GY3    11.500-2\",null,509,512,40.0,126.0,11.0,12.000021831470054,0.500000007450581,40.000021726882551,0.100000054317206,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"ERD  GY1    120.00-ERD  221    22.000-1\",null,513,1142,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"ERD  GY1    120.00-ERD  222    22.000-2\",null,513,1143,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"ERD  GY1    120.00-ERD  25A    25.000-A\",null,513,1144,16.0,132.0,27.5,11.759995624812996,0.469999998807907,7.669996084587183,0.04793747552867,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,13.999997291239938,null,null,false,1,1.0,true,true,true],[\"ERD  GY1    120.00-ERD  25B    25.000-B\",null,513,1145,16.0,132.0,27.5,11.640001368085803,0.480000019073486,8.56999414099846,0.05356246338124,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,13.999997291239938,null,null,false,1,1.0,true,true,true],[\"ERD  GY1    120.00-ERD  25C    25.000-C\",null,513,1146,16.0,132.0,27.5,11.809956034095917,0.469999939203262,7.900005242845509,0.049375032767784,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,13.999997291239938,null,null,false,1,1.0,true,true,true],[\"ERD  GY1    120.00-ERD  25D    25.000-D\",null,513,1147,16.0,132.0,27.5,11.78997507063359,0.480000019073486,8.510002546245232,0.053187515914033,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,13.999997291239938,null,null,false,1,1.0,true,true,true],[\"ERZS GY1    120.00-ERZS 11A    11.000-A\",null,514,1148,63.0,120.0,11.0,14.729968341109473,0.412200008053333,34.570001298561692,0.054873017934225,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"ERZS GY1    120.00-ERZS 11B    11.000-B\",null,514,1149,63.0,120.0,11.0,14.70997563712578,0.412100058048964,34.800000139512122,0.055238095459543,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"FEBA GY1    120.00-FEBA 22A    22.000-A\",null,515,1150,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"FEBA GY1    120.00-FEBA 22B    22.000-B\",null,515,1151,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"FOT  GY2    120.00-FOT  221    22.000-1\",null,516,1156,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"FOT  GY2    120.00-FOT  222    22.000-2\",null,516,1157,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"GANZ GY1    120.00-GANZ 111    11.000-1\",null,517,1167,40.0,120.0,11.0,11.309973179784953,0.484300032258034,37.500000325962901,0.093750000814907,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"GANZ GY2    120.00-GANZ 112    11.000-2\",null,518,1168,25.0,120.0,11.0,9.969996225806813,0.529599981382489,28.499998734332621,0.11399999493733,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"GDIP B1     120.00-SAMS2 222   22.000-2\",null,519,1761,120.0,126.0,22.0,13.900019460007073,0.279999962076545,52.290031911979895,0.043575026593317,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"GDIP B1     120.00-SAMS2 223   22.000-3\",null,519,1857,120.0,126.0,22.0,13.900019460007073,0.279999962076545,52.290031911979895,0.043575026593317,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"GDIP K1     120.00-SAMS2 221   22.000-1\",null,520,1760,120.0,126.0,22.0,13.900019460007073,0.279999962076545,52.290031911979895,0.043575026593317,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"GDIP K1     120.00-SAMS2 224   22.000-4\",null,520,1858,120.0,126.0,22.0,13.900019460007073,0.279999962076545,52.290031911979895,0.043575026593317,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"GODO B1     120.00-GODO 222    22.000-2\",null,521,1175,40.0,120.0,22.0,12.129975752957044,0.504000075161457,37.69999893847853,0.094249997346196,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"GODO B1     120.00-GODO 223    22.000-3\",null,521,1176,40.0,126.0,22.0,11.940024352601126,0.310000032186508,13.959965468529845,0.034899913671325,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"GODO K1     120.00-GODO 221    22.000-1\",null,522,1174,40.0,126.0,22.0,11.9000383961643,0.310000013560057,13.619954253954347,0.034049885634886,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"GODM PA     120.00-GODM 25A    25.000-B\",null,523,1737,16.0,132.0,27.5,11.369999368951676,0.499999970197678,7.430005054629874,0.046437531591437,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"GODM PB     120.00-GODM 25B    25.000-A\",null,524,1738,16.0,132.0,27.5,11.419951401943402,0.499999970197678,7.449994329363108,0.046562464558519,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"GODU GY1    120.00-GODU 22P2   22.000-P2\",null,525,1891,50.0,126.0,22.0,12.000005417757684,0.250000017695129,13.999985945702065,0.027999971891404,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"GODU GY1    120.00-GODU 22P1   22.000-P1\",null,525,1899,50.0,126.0,22.0,12.000005417757684,0.250000017695129,13.999985945702065,0.027999971891404,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"ILLA GY1    120.00-ILLA 111    11.000-1\",null,527,1819,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,18.000007378639822,null,null,false,1,1.0,true,true,true],[\"ILLA GY1    120.00-ILLA 112    11.000-2\",null,527,1820,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"ISTV GY1    120.00-ISTV 25A    25.000-A\",null,528,1220,16.0,126.0,27.5,11.96998817360717,0.637499988079071,13.200011982917204,0.082500074893233,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,13.999995081237156,null,null,false,1,1.0,true,true,true],[\"ISTV GY2    120.00-ISTV 11D    11.000-D\",null,529,1218,12.0,110.0,10.0,8.19999745234519,0.499999970197678,30.000018361735986,0.250000153014467,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"ISTV GY2    120.00-ISTV 11E    11.000-E\",null,529,1219,16.0,120.0,11.0,9.999997076019424,0.670399904251099,17.850000585895032,0.111562503661844,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,14.999996027152031,null,null,false,1,1.0,true,true,true],[\"ISTV GY2    120.00-ISTV 25B    25.000-B\",null,529,1221,12.0,126.0,26.299999237060547,8.569997921401972,0.582199975848198,23.379945116175804,0.194832875968132,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KAPM GY1    120.00-KAPM 11A    11.000-A\",null,530,1231,63.0,120.0,11.0,13.969982363861529,0.422200054395944,55.230001453310251,0.087666668973508,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"KAPM GY1    120.00-KAPM 11B    11.000-B\",null,530,1232,63.0,120.0,11.0,13.98001477188599,0.426700034178794,53.00000193528831,0.08412698719887,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"KATO GY1    120.00-KATO 11A    11.000-A\",null,531,1243,40.0,126.0,11.0,11.86001978280245,0.304875019937754,14.255987047363305,0.035639967618408,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"KATO GY1    120.00-KATO 11B    11.000-B\",null,531,1244,40.0,126.0,11.0,12.000000044542864,0.313674993813038,14.26998819806613,0.035674970495165,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,false,true,true],[\"KATO PC     120.00-KATO 11C    11.000-C\",null,532,1245,40.0,126.0,11.0,11.960021147760724,0.310100000351667,14.299976683105342,0.035749941707763,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"KDUL B      120.00-KDUL 11B    11.000-B\",null,533,1254,40.0,126.0,11.0,11.679996343104763,0.305499993264675,13.540022395318374,0.033850055988296,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"KDUL B      120.00-KDUL 11C    11.000-C\",null,533,1255,40.0,126.0,11.0,11.630005693870794,0.30519999563694,13.740017289819662,0.034350043224549,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"KDUL K      120.00-KDUL 11A    11.000-A\",null,534,1253,40.0,120.0,11.0,11.259969601364345,0.47372505068779,38.750001112930477,0.096875002782326,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"KELF P1     120.00-KELF P1     15.750-1\",null,535,537,180.0,132.0,15.75,11.000033132077684,0.027799917734228,0.0,0.153669996264701,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KELF P2     120.00-KELF P2     15.750-2\",null,536,538,64.0,126.0,15.75,10.999956823871813,0.078099839389324,0.0,0.375883608194272,330.0,\"hv\",14.0,1.0,28.0,0.599647325182718,null,13.999703379267471,null,null,false,1,1.0,true,true,true],[\"KELF P3     120.00-KELF P3     15.750-3\",null,540,539,64.0,126.0,15.75,10.999956823871813,0.078099839389324,0.0,0.375539074320841,330.0,\"hv\",14.0,1.0,28.0,0.599647325182718,null,13.999703379267471,null,null,false,1,1.0,true,true,true],[\"KFOL B1     120.00-KFOL 11A    11.000-A\",null,541,1268,63.0,126.0,11.0,14.299965744300444,0.281199993565679,33.30002109578345,0.052857176342513,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"KFOL B2     120.00-KFOL 11B    11.000-B\",null,542,1269,63.0,120.0,11.0,15.150049862022907,0.431600019335747,50.80000264570117,0.080634924834446,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"KISP K1     120.00-KISP 11A    11.000-A\",null,545,1281,40.0,126.0,11.0,11.969963867343697,0.304125007241964,13.835052486683708,0.034587631216709,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.0,null,null,false,1,1.0,true,true,true],[\"KISP K1     120.00-KISP 11B    11.000-B\",null,545,1282,40.0,120.0,11.0,10.799992929871889,0.473699979484081,37.500000325962901,0.093750000814907,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"KISPEGY1    120.00-KISPE P1    10.500-1\",null,546,547,98.0,132.0,10.5,11.40004251386255,0.275499538052827,0.0,0.282744894859058,330.0,\"hv\",8.0,1.0,16.0,1.666666522170558,null,12.000185533019458,null,null,false,1,1.0,true,true,true],[\"KISPEGY1    120.00-KISPE P2    10.500-2\",null,546,548,50.0,132.0,10.5,11.300031521958607,0.31999999191612,0.0,0.554179993923754,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KOBA B      120.00-KOBA 11C    11.000-C\",null,549,1288,40.0,120.0,11.0,10.999966206290258,0.472825020551682,36.189999082125723,0.090474997705314,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"KOBA B      120.00-KOBA 11B    11.000-B\",null,549,1806,40.0,126.0,11.0,11.999999841866986,0.240000002086163,13.999985945702065,0.034999964864255,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"KOBA K      120.00-KOBA 11A    11.000-A\",null,550,1287,40.0,126.0,11.0,11.590001978645159,0.308300014585257,13.75004928195267,0.034375123204882,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"KOTE GY1    120.00-KOTE 11A    11.000-A\",null,551,1307,63.0,126.0,11.0,13.989950661104848,0.267140017356724,23.640026076463982,0.037523850915022,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"KOTE GY1    120.00-KOTE 11B    11.000-B\",null,551,1308,63.0,126.0,11.0,13.960012842102351,0.275200030300766,24.289949320518644,0.038555475111934,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"LACZ P1     120.00-LACZ 111    11.000-1\",null,552,1318,31.5,126.0,11.0,18.659955146918144,0.289999994449317,13.980031057144515,0.044381050975062,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.999995080906786,null,null,false,1,1.0,true,true,true],[\"LACZ P1     120.00-LACZ 112    11.000-2\",null,552,1746,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"LAGY PA     120.00-LAGY 11A    11.000-A\",null,553,1319,40.0,126.0,11.0,11.939997711891692,0.362300015985966,15.739951795694651,0.039349879489237,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"LAGY PB     120.00-LAGY 11B    11.000-B\",null,554,1320,40.0,126.0,11.0,11.719964241869238,0.361100025475025,17.659956047282321,0.044149890118206,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"LESH P1     120.00-LESH 221    22.000-1\",null,555,1748,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"MFOL GY1    120.00-MFOL 22A    22.000-A\",null,556,1346,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"MFOL GY2    120.00-MFOL 22B    22.000-B\",null,557,1347,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"MOL1 GY1    120.00-MOL1 6A     6.0000-A\",null,559,1369,40.0,126.0,6.300000190734863,11.049999723000223,0.469999983906746,35.280001244982685,0.088200003112457,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL1 GY1    120.00-MOL1 6D     6.0000-D\",null,559,1372,40.0,126.0,6.300000190734863,11.30977006429487,0.469999983906746,39.690003004954271,0.099225007512386,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL1 GY2    120.00-MOL1 6B     6.0000-B\",null,560,1370,40.0,126.0,6.300000190734863,11.539575354411365,0.470000021159649,37.485002124968474,0.093712505312421,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL1 GY2    120.00-MOL1 6C     6.0000-C\",null,560,1371,40.0,126.0,6.300000190734863,11.308956578964908,0.44999998062849,39.690003004954271,0.099225007512386,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL2 GY1    120.00-MOL2 6G     6.0000-G\",null,561,1375,40.0,126.0,6.300000190734863,11.308956578964908,0.44999998062849,39.690003004954271,0.099225007512386,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL2 GY1    120.00-MOL2 6H     6.0000-H\",null,561,1376,40.0,126.0,6.300000190734863,11.308956578964908,0.44999998062849,39.690003004954271,0.099225007512386,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL2 GY2    120.00-MOL2 6E     6.0000-E\",null,562,1373,40.0,126.0,6.300000190734863,11.408391778945646,0.437499992549419,36.382503289324326,0.090956258223311,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"MOL2 GY2    120.00-MOL2 6F     6.0000-F\",null,562,1374,40.0,126.0,6.300000190734863,11.309156640260177,0.45499999076128,37.485002124968474,0.093712505312421,330.0,\"lv\",10.0,1.0,19.0,1.587566268571214,null,14.99986253487284,null,null,false,1,1.0,true,true,true],[\"NEPL B      120.00-NEPL 112    11.000-2\",null,563,1402,63.0,120.0,11.0,14.160039102564548,0.440000014845282,55.28000183403492,0.087746034657198,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"NEPL B      120.00-NEPL 252    25.000-M2\",null,563,1404,16.0,126.0,27.5,11.730022777593961,0.459999978542328,7.740001998172374,0.048375012488577,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,16.000001135099115,null,null,false,1,1.0,true,true,true],[\"NEPL K      120.00-NEPL 111    11.000-1\",null,564,1401,63.0,126.0,11.0,13.979958950218643,0.272666985634714,23.919949620903935,0.037968174001435,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"NEPL K      120.00-NEPL 251    25.000-M1\",null,564,1403,16.0,126.0,27.5,11.759995624812996,0.469999998807907,8.199998437703471,0.051249990235647,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,14.999994702870781,null,null,false,1,1.0,true,true,true],[\"PECL GY1    120.00-PECL 221    22.000-1\",null,565,1758,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"PECL GY1    120.00-PECL 222    22.000-2\",null,565,1840,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"PERZ B      120.00-PERZ 11B    11.000-B\",null,566,1476,40.0,126.0,11.0,11.109981643287092,0.335999988019466,20.000010863441275,0.050000027158603,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"PERZ K      120.00-PERZ 11A    11.000-A\",null,567,1475,40.0,120.0,11.0,11.300035615728687,0.449300035834312,33.400001120753586,0.083500002801884,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"PLOR GY1    120.00-PLOR 11C    11.000-C\",null,568,1479,40.0,126.0,11.0,11.630028688328636,0.306074973195791,13.440026552416384,0.033600066381041,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,false,true,true],[\"PLOR GY1    120.00-PLOR 11D    11.000-D\",null,568,1480,40.0,126.0,11.0,11.690027438554749,0.306800026446581,13.719951701204991,0.034299879253012,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"PLOR GY1    120.00-PLOR 11E    11.000-E\",null,568,1481,40.0,126.0,11.0,11.859986161352602,0.299674980342388,13.972975131764542,0.034932437829411,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"PLOR GY1    120.00-PLOR 25A    25.000-A\",null,568,1482,12.0,126.0,26.299999237060547,10.0999752391473,0.474999949336052,12.000050637652748,0.10000042198044,0.0,\"hv\",11.0,1.0,21.0,1.499999766006166,null,13.999998864673209,null,null,false,1,1.0,true,true,true],[\"PLOR GY1    120.00-PLOR 25B    25.000-B\",null,568,1483,12.0,126.0,26.299999237060547,9.979999706239958,0.474999949336052,12.000050637652748,0.10000042198044,0.0,\"hv\",11.0,1.0,21.0,1.499999766006166,null,13.999998864673209,null,null,false,1,1.0,true,true,true],[\"POMZ K      120.00-POMZ 22A    22.000-A\",null,570,1486,25.0,126.0,22.0,9.62000003330426,0.371600012294948,11.730048385288683,0.046920193541155,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"POMZ K      120.00-POMZ 22B    22.000-B\",null,570,1487,40.0,126.0,22.0,11.930028450470692,0.310000013560057,13.100015337840887,0.032750038344602,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"POMZ K      120.00-POMZ 22C    22.000-C\",null,570,1488,40.0,126.0,22.0,11.929976647426054,0.307999979704618,13.780037766991882,0.03445009441748,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"RACK GY1    120.00-RACK 22A    22.000-A\",null,571,1492,40.0,126.0,22.0,12.189991675313006,0.30000003054738,12.727039571473142,0.031817598928683,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"RACK GY1    120.00-RACK 22B    22.000-B\",null,571,1493,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"RFAL K1     120.00-RFAL 111    11.000-1\",null,572,1500,63.0,120.0,11.0,14.479993596666818,0.436900039203465,50.53000058978796,0.080206350142521,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"RFAL K2     120.00-RFAL 112    11.000-2\",null,573,1501,63.0,120.0,11.0,14.119975131565459,0.434100060258061,51.500002155080438,0.081746035166794,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"RKER GY1    120.00-RKER 22C    22.000-C\",null,576,1504,40.0,126.0,22.0,11.940024352601126,0.310000032186508,13.599999365396798,0.033999998413492,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"RKER GY2    120.00-RKER 22A    22.000-A\",null,577,1502,40.0,126.0,22.0,11.870048392696539,0.309999994933605,13.540022395318374,0.033850055988296,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"RKER GY2    120.00-RKER 22B    22.000-B\",null,577,1503,25.0,120.0,22.0,10.239975303660923,0.582400010898709,26.060000527650118,0.1042400021106,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"ROZS GY1    120.00-ROZS 111    11.000-1\",null,578,1505,25.0,126.0,11.5,13.939983572219056,0.408399989828467,13.00001869276457,0.052000074771058,330.0,\"hv\",14.0,1.0,27.0,1.15399989871307,null,20.000002459546614,null,null,false,1,1.0,true,true,true],[\"ROZS GY1    120.00-ROZS 112    11.000-2\",null,578,1506,25.0,126.0,11.5,13.969977843370259,0.405200012028217,13.500001918146154,0.054000007672585,330.0,\"hv\",14.0,1.0,27.0,1.15399989871307,null,21.0000049190932,null,null,false,1,1.0,false,true,true],[\"SOLY P1     120.00-SOLY 221    22.000-1\",null,579,1528,40.0,120.0,22.0,12.869969108704174,0.371700003743172,21.549999655690044,0.053874999139225,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"SOLY P2     120.00-SOLY 222    22.000-2\",null,580,1529,40.0,120.0,22.0,12.850036204254229,0.370300002396107,22.079999325796962,0.055199998314492,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"SORS B2     120.00-SORS 22B    22.000-B\",null,584,1540,40.0,126.0,22.0,12.099954823160305,0.328299999237061,17.62996756224311,0.044074918905608,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"SORS B2     120.00-SORS 22C    22.000-C\",null,584,1541,40.0,120.0,22.0,11.999967944185528,0.510599985718727,34.65999907348305,0.086649997683708,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,false,true,true],[\"SORS K2     120.00-SORS 22A    22.000-A\",null,586,1539,40.0,120.0,22.0,12.160042867583996,0.498999990522861,35.859999479725957,0.089649998699315,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"SZIH GY1    120.00-SZIH 111    11.000-1\",null,587,1590,24.0,120.0,10.5,9.199998227299202,0.754599988460541,61.099999584257603,0.254583331601073,330.0,\"hv\",8.0,1.0,15.0,2.142999889901705,null,8.000000000000002,null,null,false,1,1.0,false,true,true],[\"SZIH GY1    120.00-SZIH 224    22.000-4\",null,587,1593,40.0,120.0,22.0,12.499950444481062,0.365699976682663,20.999999833293259,0.052499999583233,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"SZIH GY2    120.00-SZIH 112    11.000-2\",null,588,1591,14.0,120.0,10.5,7.500002709464495,0.412699960172176,21.090000518597662,0.150642860847126,330.0,\"hv\",14.0,1.0,27.0,1.154000045181632,null,17.99999841075476,null,null,false,1,1.0,true,true,true],[\"SZIH GY2    120.00-SZIH 223    22.000-3\",null,588,1592,40.0,120.0,22.0,11.899953421722078,0.496300011873245,35.399998887442052,0.088499997218605,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"SZOD GY1    120.00-SZOD 221    22.000-1\",null,591,1596,40.0,126.0,22.0,11.930028450470692,0.310000013560057,13.799992655549431,0.034499981638874,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"SZOD GY1    120.00-SZOD 222    22.000-2\",null,591,1597,40.0,126.0,22.0,12.279970313560382,0.32379999756813,14.469981488218764,0.036174953720547,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"TAHI P2     120.00-TAHI 112    11.000-2\",null,592,1846,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,12.999995080906787,null,null,false,1,1.0,true,true,true],[\"UJPE P1     120.00-UJPE 111    11.000-1\",null,594,1670,40.0,120.0,11.0,11.000045226682815,0.470000021159649,36.189999082125723,0.090474997705314,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"UJPE P3     120.00-UJPE 112    11.000-2\",null,595,1671,40.0,120.0,11.0,11.799994219195611,0.46824999153614,38.159999530762434,0.095399998826906,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"ULLO GY1    120.00-ULLO 221    22.000-1\",null,598,1674,40.0,126.0,22.0,12.230044363191789,0.333400033414364,14.7600493291975,0.036900123322994,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"ULLO GY1    120.00-ULLO 222    22.000-2\",null,598,1675,40.0,126.0,22.0,12.029989660610237,0.263700000941753,16.428021637693746,0.041070054094234,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"UJHA GY1    120.00-UJHA 221    22.000-2\",null,599,1668,25.0,126.0,22.0,9.800005488222597,0.367559981532395,11.059948852562229,0.044239795410249,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"UJHA GY1    120.00-UJHA 222    22.000-1\",null,599,1669,25.0,126.0,22.0,9.779995815146567,0.368519988842308,11.029961169697344,0.044119844678789,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"VAC  B      120.00-VAC  225    22.000-5\",null,600,1679,40.0,126.0,22.0,12.059953115531306,0.316475033760071,13.819947544106981,0.034549868860267,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"VAC  B      120.00-VAC  25B    25.000-B\",null,600,1681,12.0,126.0,26.299999237060547,8.300000107933714,0.52499994635582,12.700027955361293,0.105833566294677,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"VAC  B      120.00-VAC  356    35.000-1\",null,600,1683,40.0,120.0,36.75,11.160004544784316,0.481800027191639,36.899998667649925,0.092249996669125,330.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,15.999999205377366,null,null,false,1,1.0,true,true,true],[\"VAC  K      120.00-VAC  25A    25.000-A\",null,601,1680,12.0,126.0,26.299999237060547,8.650001205588817,0.611499980092049,22.460019619757077,0.187166830164642,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"VERM GY1    120.00-VERM 111    11.000-1\",null,602,1693,31.5,126.0,11.0,19.9999,0.359999996144325,14.835018937446876,0.047095298214117,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.0,null,null,false,1,1.0,true,true,true],[\"VERM GY2    120.00-VERM 112    11.000-2\",null,603,1694,31.5,126.0,11.0,19.9999,0.361525003798306,14.450026599661214,0.045873100316385,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"VERS GY1    120.00-VERS 221    22.000-1\",null,604,1850,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"VERS GY1    120.00-VERS 222    22.000-2\",null,604,1851,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"VIRA K      120.00-VIRA 11B    11.000-B\",null,605,1698,63.0,126.0,11.0,14.199980748275751,0.275900032371283,31.269987404812127,0.049634900642559,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"VIRA P1     120.00-VIRA 11A    11.000-A\",null,606,1697,63.0,120.0,11.0,14.110048276735768,0.429799980483949,50.600001122802496,0.080317462099686,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"VIZA GY1    120.00-VIZA 111    11.000-1\",null,607,1772,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.999995080906786,null,null,false,1,1.0,true,true,true],[\"VIZA GY1    120.00-VIZA 112    11.000-2\",null,607,1773,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"VLIG B      120.00-VLIG 111    11.000-1\",null,609,1699,31.5,126.0,11.0,19.549986824922858,0.224424988031387,12.101040374545846,0.038416001189034,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"VLIG B      120.00-VLIG 112    11.000-2\",null,609,1700,31.5,126.0,11.0,18.620020310986053,0.230000009760261,14.359952048835112,0.045587149361381,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,false,true,true],[\"VLIG B      120.00-VLIG 113    11.000-3\",null,609,1701,31.5,126.0,11.0,19.379957240326775,0.220749999163672,12.004019796222565,0.038107999353088,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"WEST GY1    120.00-WEST 111    11.000-1\",null,610,1828,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.999995080906786,null,null,false,1,1.0,true,true,true],[\"WEST GY1    120.00-WEST 112    11.000-2\",null,610,1829,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"ORME B      120.00-ORME 111    11.000-1\",null,613,1755,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,18.000007378639822,null,null,false,1,1.0,true,true,true],[\"ORME K      120.00-ORME 112    11.000-2\",null,614,1756,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.999995080906786,null,null,false,1,1.0,true,true,true],[\"VECS B1     120.00-VECS 11C    11.000-C\",null,615,1689,31.5,126.0,11.0,18.449979120909234,0.289999994449317,14.237023646273883,0.045196900464362,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.999995080906786,null,null,false,1,1.0,true,true,true],[\"VECS B1     120.00-VECS 22A    22.000-A\",null,615,1690,25.0,126.0,22.0,11.930027241044337,0.540000014007092,14.999954000813886,0.059999816003256,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"VECS K1     120.00-VECS 11B    11.000-B\",null,616,1688,31.5,126.0,11.0,18.339992985891822,0.289999994449317,14.286967019870644,0.045355450856732,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"VECS K1     120.00-VECS 22D    22.000-D\",null,616,1769,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"ZSIG GY1    120.00-ZSIG 111    11.000-1\",null,617,2118,16.0,126.0,11.0,10.000004890503272,0.439999997615814,8.00000434537651,0.050000027158603,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"AJKA B1     120.00-AJKA 113    11.000-6\",null,622,967,40.0,132.0,10.5,8.960002038570938,0.499999970197678,40.000059176236391,0.100000147940591,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"AJKA B1     120.00-AJKA 117    11.000-5\",null,622,968,40.0,132.0,10.5,9.199995156442832,0.374999940395355,25.000052832183428,0.062500132080459,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"AJKA B1     120.00-AJKA 11B    11.000-2\",null,622,970,25.0,120.0,11.0,9.700004191374996,0.600000005215406,25.000001187436283,0.100000004749745,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"AJKA B1     120.00-AJKA 11K    11.000-1\",null,622,971,25.0,120.0,11.0,9.700004191374996,0.600000005215406,25.000001187436283,0.100000004749745,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"AJKA K1     120.00-AJKA 118    11.000-4\",null,626,969,40.0,132.0,10.5,8.699995566304956,0.374999977648258,25.000052832183428,0.062500132080459,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"ANEP GY1    120.00-ANEP 22P    22.000-P\",null,627,1917,20.0,126.0,22.0,10.000000320400602,0.44999998062849,9.999995003454387,0.074999992649696,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"ANEP GY1    120.00-ANEP 22P2   22.000-2\",null,627,1940,20.0,126.0,22.0,10.000000320400602,0.44999998062849,9.999995003454387,0.074999992649696,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"DOOS GY3    120.00-DOOS 223    22.000-3\",null,628,1731,65.0,120.0,22.0,15.000026018257861,0.449199972208589,31.000000308267772,0.047692308166566,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"ALMF GY1    120.00-ALMF 111    11.000-1\",null,629,974,25.0,120.0,11.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"ALMF GY1    120.00-ALMF 112    11.000-2\",null,629,975,25.0,120.0,11.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"ASZF GY1    120.00-ASZF 22A    22.000-A\",null,631,979,25.0,120.0,22.0,9.94000361947425,0.350000010803342,9.721999958856031,0.038887999835424,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"ASZF GY1    120.00-ASZF 22B    22.000-B\",null,631,980,25.0,120.0,22.0,9.829997670374757,0.540800020098686,29.570001061074436,0.118280004244298,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"BABA GY1    120.00-BABA 221    22.000-2\",null,632,981,50.0,120.0,20.0,12.29996815813916,0.419860007241368,28.372000087983906,0.056744000175968,330.0,\"hv\",11.0,1.0,21.0,1.499999716877946,null,11.999999205271274,null,null,false,1,1.0,true,true,true],[\"BAKONPG1    120.00-BAKONGG1    15.750-1\",null,633,635,69.0,132.0,15.75,10.99999702205058,0.043500015686732,0.0,0.400878251125307,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"BAKONPG2    120.00-BAKONGG2    15.750-2\",null,634,636,69.0,132.0,15.75,10.99999702205058,0.043500015686732,0.0,0.400878251125307,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"BANH B      120.00-BANH 221    22.000-1\",null,637,986,40.0,120.0,22.0,12.500000398176381,0.300000011920929,15.999999595806003,0.039999998989515,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"BANH K      120.00-BANH 222    22.000-2\",null,638,987,40.0,120.0,22.0,12.180015775761996,0.320449993014336,15.100000018719584,0.037750000046799,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"BANH K      120.00-BANH 223    22.000-3\",null,638,988,40.0,120.0,22.0,12.16000163079585,0.323425009846687,15.049999637994915,0.037624999094987,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"BARA GY1    120.00-BARA 221    22.000-1\",null,639,989,40.0,120.0,22.0,12.079955179543715,0.324325002729893,15.799999528098852,0.039499998820247,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"BARA GY1    120.00-BARA 222    22.000-2\",null,639,990,40.0,120.0,22.0,12.079955179543715,0.324325002729893,15.799999528098852,0.039499998820247,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"BARA GY1    120.00-BARA 22P    22.000-P\",null,639,1830,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"BICS GY1    120.00-BICS 221    22.000-1\",null,640,1015,25.0,120.0,22.0,9.849997967429921,0.370160024613142,10.749999637482688,0.042999998549931,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"BICS GY1    120.00-BICS 222    22.000-2\",null,640,1016,25.0,120.0,22.0,10.200015807413292,0.587200000882149,29.399999766610563,0.117599999066442,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"BICS GY1    120.00-BICS 223    22.000-3\",null,640,1017,25.0,120.0,22.0,10.029980849699035,0.595280015841126,27.690001297742128,0.110760005190969,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"DOOS GY2    120.00-DOOS 222    22.000-2\",null,641,1730,65.0,120.0,22.0,15.000026018257861,0.449199972208589,31.000000308267772,0.047692308166566,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"DOOS GY1    120.00-DOOS 221    22.000-1\",null,642,1729,31.5,120.0,22.0,11.940043777170889,0.459459990262985,14.299999747890979,0.045396824596479,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.000003973113149,null,null,false,1,1.0,true,true,true],[\"CELD K1     120.00-CELD 22C    22.000-C\",null,643,1045,25.0,120.0,22.0,10.000002398168974,0.380000006407499,15.999999595806003,0.063999998383224,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"CELD K1     120.00-CELD 22D    22.000-D\",null,643,1046,25.0,120.0,22.0,9.799999554188094,0.372960022650659,10.509999992791563,0.042039999971166,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"CELD K1     120.00-CELD 25A    25.000-A\",null,643,1047,16.0,120.0,25.0,9.999997528677218,0.500000059604645,9.999999747378752,0.062499998421117,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"CELD K1     120.00-CELD 25B    25.000-B\",null,643,1048,16.0,120.0,25.0,9.999997528677218,0.500000059604645,9.999999747378752,0.062499998421117,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"CSEG GY1    120.00-CSEG 221    22.000-1\",null,644,1057,40.0,120.0,22.0,11.999987934218456,0.489499941468239,35.210000351071358,0.088025000877678,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"CSEG GY1    120.00-CSEG 223    22.000-3\",null,644,1939,40.0,120.0,22.0,11.999987934218456,0.489499941468239,35.210000351071358,0.088025000877678,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"CSOR GY1    120.00-CSOR 22A    22.000-A\",null,645,1060,25.0,120.0,22.0,10.300043370306364,0.579999992623925,26.249999064020812,0.104999996256083,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"CSOR GY1    120.00-CSOR 22B    22.000-B\",null,645,1061,25.0,120.0,22.0,10.300043370306364,0.579999992623925,27.970000519417226,0.111880002077669,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"CSOR GY1    120.00-CSOR 25C    25.000-C\",null,645,1062,6.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.166666583390906,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"CSOR GY1    120.00-CSOR 25D    25.000-D\",null,645,1063,6.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.166666583390906,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DORG B1     120.00-DORG 222    22.000-2\",null,646,1098,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"DORG B1     120.00-DORG 22P1   22.000-P1\",null,646,1835,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DORG B1     120.00-DORG 22P2   22.000-P2\",null,646,1836,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DORG K1     120.00-DORG 221    22.000-1\",null,647,1097,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"DORG K1     120.00-DORG 223    22.000-3\",null,647,1099,25.0,120.0,22.0,10.09996714409672,0.579999946057796,27.30000123847276,0.109200004953891,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"DORG K1     120.00-MADO 25     25.000-A\",null,647,1335,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGOM GY1    120.00-EGOM 222    22.000-2\",null,648,1135,25.0,120.0,22.0,9.919998230222244,0.408599991351366,10.889999975915998,0.043559999903664,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"FLCO GY     120.00-FLCO 22     22.000-1\",null,649,1155,25.0,126.0,22.0,10.540050332654536,0.360000040382147,9.999995003454387,0.039999980013818,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,true,true,true],[\"FESZ P1     120.00-FESZ 22     22.000-1\",null,651,1152,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"GYRD GY1    120.00-GYRD 11B    11.000-B\",null,653,1184,25.0,120.0,11.0,10.199975058952123,0.357700046151876,11.480000102892518,0.04592000041157,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"GYRD GY1    120.00-GYRD 11C    11.000-C\",null,653,1185,25.0,120.0,11.0,10.200003451838221,0.3556800307706,11.40000022132881,0.045600000885315,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,false,true,true],[\"GYRD GY1    120.00-GYRD 22A    22.000-A\",null,653,1186,40.0,120.0,22.0,12.299966280404863,0.499999932944775,37.840000004507601,0.094600000011269,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"GYRD GY1    120.00-GYRD 22D    22.000-D\",null,653,1187,40.0,120.0,22.0,12.079970836079635,0.510000064969063,38.00000122282654,0.095000003057066,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"GYRE K      120.00-GYRE 222    22.000-2\",null,655,1188,40.0,120.0,22.0,11.860024143368122,0.494749993085861,39.930001366883516,0.099825003417209,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"GYRE K      120.00-GYRE 223    22.000-3\",null,655,1189,40.0,120.0,22.0,12.079984502669532,0.44999998062849,39.999998989515006,0.099999997473788,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"GYRE K      120.00-GYRE 224    22.000-4\",null,655,1190,40.0,120.0,22.0,12.180035213348308,0.506499968469143,38.199999835342169,0.095499999588355,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"GYRK GY1    120.00-GYRK 221    22.000-1\",null,656,1191,40.0,120.0,22.0,12.41995291694897,0.324999988079071,15.500000154133886,0.038750000385335,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"GYRK GY1    120.00-GYRK 222    22.000-2\",null,656,1192,40.0,120.0,22.0,11.900046402262042,0.503249987959862,36.500001442618668,0.091250003606547,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"GYRR GY1    120.00-GYRR 222    22.000-2\",null,657,1194,25.0,120.0,22.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"GYRR GY2    120.00-GYRR 221    22.000-1\",null,658,1193,25.0,120.0,22.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"GYME P1     120.00-GYME 221    22.000-1\",null,661,1855,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"IKER GY1    120.00-IKER 221    22.000-1\",null,663,1213,40.0,120.0,22.0,12.500037483803425,0.321574993431568,16.379999578930438,0.040949998947326,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"IKER GY1    120.00-IKER 222    22.000-2\",null,663,1214,40.0,120.0,22.0,11.800002973295502,0.492999963462353,36.800000816583633,0.092000002041459,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"INAL GY1    120.00-INAL 61     6.0000-1\",null,664,1216,25.0,120.0,6.599999904632568,10.459970927320887,0.510639976710081,25.280000409111381,0.101120001636446,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"INAL GY2    120.00-INAL 62     6.0000-2\",null,665,1217,25.0,120.0,6.599999904632568,10.199966791952875,0.546800019219518,29.799999902024865,0.119199999608099,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"KAPU GY1    120.00-KAPU 221    22.000-1\",null,666,1233,25.0,120.0,22.0,10.100029057662985,0.594800058752298,30.029998742975295,0.120119994971901,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"KAPU GY1    120.00-KAPU 222    22.000-2\",null,666,1234,25.0,120.0,22.0,10.479980500185777,0.423999968916178,27.36999886110425,0.109479995444417,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"KIGM K      120.00-KIGM 221    22.000-1\",null,667,1273,25.0,120.0,22.0,10.029969462492227,0.564000057056546,26.900001103058457,0.107600004412234,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"KIGM B1     120.00-KIGM 222    22.000-2\",null,668,1274,40.0,120.0,22.0,11.900005315102771,0.480499975383282,35.099999513477087,0.087749998783693,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"KISB GY1    120.00-KISB 221    22.000-1\",null,669,2036,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"KIML B      120.00-KIML 22A    22.000-A\",null,670,1275,25.0,120.0,22.0,13.430002658970084,0.725360028445721,27.869999757967889,0.111479999031872,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"KIML B      120.00-KIML 22B    22.000-B\",null,670,1276,25.0,120.0,22.0,9.849996624808535,0.366119993850589,13.57000001007691,0.054280000040308,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"KIMM GY1    120.00-KIMM 25B    25.000-B\",null,672,1278,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KIMM GY2    120.00-KIMM 25A    25.000-A\",null,673,1277,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"KOMA GY1    120.00-KOMA 221    22.000-1\",null,676,1291,40.0,120.0,22.0,12.260004124384597,0.321050025522709,14.560000272467732,0.036400000681169,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"KOMA GY1    120.00-KOMA 223    22.000-3\",null,676,1292,40.0,120.0,22.0,12.140050159354729,0.317400023341179,14.41000058548525,0.036025001463713,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"KOIP B      120.00-KOIP 221    22.000-1\",null,677,1290,40.0,120.0,22.0,11.249960872396368,0.320320017635822,14.829999417997897,0.037074998544995,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"KORM GY1    120.00-KORM 221    22.000-1\",null,679,1304,25.0,120.0,22.0,10.039993658824255,0.380000052973628,16.840000171214342,0.067360000684857,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"KORM GY1    120.00-KORM 222    22.000-2\",null,679,1305,25.0,120.0,22.0,10.07997924352261,0.56200004182756,25.230000028386712,0.100920000113547,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"KORM GY1    120.00-KORM 25A    25.000-A\",null,679,1306,16.0,126.0,27.5,11.670015981266982,0.5,7.370003100731992,0.046062519379575,0.0,\"hv\",10.0,1.0,19.0,1.778000207742968,null,19.0,null,null,false,1,1.0,true,true,true],[\"KSZE GY1    120.00-KSZE 221    22.000-1\",null,680,1311,25.0,120.0,22.0,9.970004151658211,0.375239970162511,10.97999993362464,0.043919999734499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KSZE GY1    120.00-KSZE 223    22.000-3\",null,680,1312,25.0,120.0,22.0,9.900002492911252,0.376520003192127,11.110000195913017,0.044440000783652,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"LABA GY1    120.00-LABA 221    22.000-1\",null,681,1317,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,false,true,true],[\"LABA GY1    120.00-LABA 222    22.000-2\",null,681,1745,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"LEPS        120.00-LEPS 221    22.000-1\",null,683,1747,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"LEST        120.00-LEST 22P2   22.000-P2\",null,685,1893,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MOR  GY1    120.00-MOR  221    22.000-1\",null,686,1377,40.0,120.0,22.0,12.079955179543715,0.324325002729893,15.799999528098852,0.039499998820247,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MOR  GY1    120.00-MOR  222    22.000-2\",null,686,1378,40.0,120.0,22.0,12.039950806269609,0.323650017380714,15.51000023027882,0.038775000575697,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"MOR  GY1    120.00-MOR  22P    22.000-P\",null,686,1895,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MOVR GY1    120.00-MESZGM11    11.000-GM\",null,687,1345,16.0,120.0,10.5,10.81996560202751,0.650400042533874,17.901000683195889,0.111881254269974,330.0,\"hv\",14.0,1.0,27.0,1.154000045181632,null,19.99999761613212,null,null,false,1,1.0,true,true,true],[\"MTIM P1     120.00-MTIM 351    35.000-1\",null,688,1387,24.0,120.0,35.0,9.999995843114562,0.599999964237213,9.999999747378752,0.041666665614078,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,13.000000397311315,null,null,false,1,1.0,true,true,true],[\"MTIM P2     120.00-MTIM 352    35.000-2\",null,689,1388,24.0,120.0,35.0,9.999995843114562,0.599999964237213,9.999999747378752,0.041666665614078,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,11.000001191933945,null,null,false,1,1.0,true,true,true],[\"NASZ GY1    120.00-NASZ 25A    25.000-A\",null,692,1397,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"NASZ GY2    120.00-NASZ 25B    25.000-B\",null,693,1398,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NVAR P1     120.00-NVAR 111    11.000-1\",null,696,1413,40.0,120.0,11.0,10.999991869772588,0.359999984502792,19.540000357665122,0.048850000894163,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"NVAR P2     120.00-NVAR 112    11.000-2\",null,697,1414,40.0,120.0,11.0,11.119964971390754,0.519999973475933,39.070000639185309,0.097675001597963,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,false,true,true],[\"NYUF K      120.00-NYUF 351    35.000-1\",null,700,1441,40.0,120.0,35.0,10.000001880781443,0.359999947249889,9.999999747378752,0.041666599645425,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,10.00000158924526,null,null,false,1,1.0,true,true,true],[\"NYUF K      120.00-NYUF 352    35.000-2\",null,700,1442,40.0,120.0,35.0,10.000001880781443,0.359999947249889,9.999999747378752,0.041666599645425,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,14.0,null,null,false,1,1.0,false,true,true],[\"NYUF K      120.00-NYUF 353    35.000-3\",null,700,1856,40.0,120.0,35.0,10.000001880781443,0.359999947249889,9.999999747378752,0.041666599645425,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,10.00000158924526,null,null,false,1,1.0,true,true,true],[\"ORIP GY1    120.00-ORIP 222    22.000-1\",null,701,1444,40.0,120.0,22.0,11.999950686522826,0.300000011920929,15.00000071246177,0.037500001781154,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"OTTE P1     120.00-OTTE 221    22.000-1\",null,702,1757,25.0,120.0,22.0,10.180025336635934,0.369999976828694,10.289999772794545,0.041159999091178,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"PANK P2     120.00-PANK 222    22.000-2\",null,704,1463,16.0,120.0,22.0,8.999996947006499,0.417689949274063,7.840000034775585,0.049000000217347,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"REPC        120.00-REPC 221    22.000-1\",null,708,1759,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"RAKH GY1    120.00-RAKH 221    22.000-1\",null,709,1495,40.0,120.0,22.0,12.079955179543715,0.324325002729893,15.799999528098852,0.039499998820247,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"RAKH GY1    120.00-RAKH 222    22.000-2\",null,709,1496,40.0,120.0,22.0,12.079955179543715,0.324325002729893,15.799999528098852,0.039499998820247,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"VARK B      120.00-VARK 221    22.000-1\",null,710,1927,25.0,120.0,22.0,9.780002869032064,0.369239971041679,15.520000306423754,0.062080001225695,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"VARK B      120.00-VARK 222    22.000-2\",null,710,1928,25.0,120.0,22.0,9.780002869032064,0.369239971041679,15.520000306423754,0.062080001225695,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"VARK B      120.00-VARK 22P    22.000-P\",null,710,1951,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SOPN GY1    120.00-SOPN 11D    11.000-D\",null,715,1535,25.0,120.0,11.0,9.859996248352026,0.376119976863265,11.88000023830682,0.047520000953227,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SOPN GY1    120.00-SOPN 25A    25.000-A\",null,715,1537,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SOPN GY1    120.00-SOPN 25B    25.000-B\",null,715,1538,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SUME GY1    120.00-SUME 22A    22.000-A\",null,716,1546,25.0,120.0,22.0,10.230046638070455,0.610720040276647,26.530001196078956,0.106120004784316,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SUME GY1    120.00-SUME 22B    22.000-B\",null,716,1547,25.0,120.0,22.0,10.000000869996031,0.590000115334988,28.219999512657523,0.11287999805063,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"SUME GY1    120.00-SUME 22P1   22.000-P1\",null,716,1809,40.0,120.0,22.0,15.999976749292433,0.47924991697073,14.299999747890979,0.035749999369727,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"SZBA GY1    120.00-SZBA 221    22.000-1\",null,717,1554,40.0,120.0,22.0,12.390031140529814,0.316024981439114,14.459999511018395,0.036149998777546,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SZBA GY1    120.00-SZBA 222    22.000-2\",null,717,1555,40.0,120.0,22.0,12.20003750527607,0.347075015306473,15.68000006955117,0.039200000173878,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SZBA GY1    120.00-SZBA 25A    25.000-A\",null,717,1556,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZBA GY1    120.00-SZBA 25B    25.000-B\",null,717,1557,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZBA GY1    120.00-SZBA 25C    25.000-C\",null,717,1926,16.0,132.0,27.5,11.860015886434756,0.469999969005585,7.810005525243469,0.083333360213454,0.0,\"hv\",10.0,1.0,19.0,1.779999959300264,null,13.999998308800224,null,null,false,1,1.0,true,true,true],[\"SZFE GY1    120.00-SZFE 11A    11.000-A\",null,718,1573,40.0,120.0,11.0,11.33996519523772,0.448300018906593,35.61000048648566,0.089025001216214,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZFE GY1    120.00-SZFE 11B    11.000-B\",null,718,1574,40.0,120.0,11.0,11.149993144716031,0.460000038146973,40.799999260343611,0.101999998150859,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"SZFN GY1    120.00-SZFN 11A    11.000-A\",null,719,1575,40.0,120.0,11.0,11.490039576776578,0.453149974346161,34.540001070126891,0.086350002675317,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SZFN GY1    120.00-SZFN 11B    11.000-B\",null,719,1576,25.0,120.0,11.0,9.7700020649146,0.518000032752752,23.879999935161322,0.095519999740645,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZFN PER    120.00-SZBUE11     11.000-1\",null,720,1558,25.0,120.0,11.0,9.999996413591189,0.600000051781535,25.000001187436283,0.100000004749745,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZFV GY1    120.00-SZFV 62     6.0000-2\",null,721,1581,25.0,120.0,6.599999904632568,9.900002085008163,0.53400001488626,27.749998844228685,0.110999995376915,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"SZFV GY1    120.00-SZFV 63     6.0000-3\",null,721,1582,25.0,120.0,6.599999904632568,9.800002502189384,0.5388000048697,30.559999868273735,0.122239999473095,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,19.999997616132113,null,null,false,1,1.0,false,true,true],[\"SZFV GY1    120.00-SZFV 64     6.0000-4\",null,721,1583,25.0,120.0,6.599999904632568,9.299997173634271,0.530399987474084,31.000000308267772,0.124000001233071,330.0,\"hv\",14.0,1.0,27.0,1.153999983842,null,17.000003973113156,null,null,false,1,1.0,true,true,true],[\"SZGO GY1    120.00-SZGO 22A    22.000-A\",null,722,1586,40.0,120.0,22.0,12.380037126183268,0.319999977946281,14.540000120177865,0.036350000300445,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SZGO GY1    120.00-SZGO 22B    22.000-B\",null,722,1587,40.0,120.0,22.0,12.100035659370317,0.499999970197678,33.999999868683517,0.084999999671709,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"SZLS P1     120.00-SZLS 111    11.000-1\",null,723,1594,25.0,120.0,11.0,9.800002977137563,0.546920020133257,29.249998624436557,0.116999994497746,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"SZLS P2     120.00-SZLS 112    11.000-2\",null,724,1595,25.0,120.0,11.0,9.90000085647273,0.55431998334825,30.750001315027475,0.12300000526011,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"SZOM B      120.00-SZOM 221    22.000-1\",null,725,1606,40.0,120.0,22.0,11.999987934218456,0.489499941468239,35.210000351071358,0.088025000877678,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"SZOM B      120.00-SZOM 223    22.000-3\",null,725,1608,40.0,120.0,22.0,12.380011625250726,0.315150022506714,14.540000120177865,0.036350000300445,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZOM B      120.00-SZOM 25B    25.000-B\",null,725,1610,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZOM K      120.00-SZOM 222    22.000-2\",null,726,1607,40.0,120.0,22.0,12.130049304529503,0.556000024080276,36.199999158270657,0.090499997895677,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZOM K      120.00-SZOM 25A    25.000-A\",null,726,1609,16.0,126.0,26.299999237060547,9.999997528677218,0.500000059604645,9.999995003454387,0.06249996877159,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TABG K2     120.00-TABE 632    6.0000-2\",null,727,1616,24.0,132.0,6.300000190734863,8.499997399507615,0.583299949765205,51.300006307428703,0.213750026280953,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TABG K      120.00-TABG 223    22.000-3\",null,728,1619,25.0,120.0,22.0,9.83000147041215,0.40000001899898,15.00000071246177,0.060000002849847,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"TABG K      120.00-TABG 224    22.000-4\",null,728,1620,25.0,120.0,22.0,9.829996806348099,0.416960008442402,19.010000687558204,0.076040002750233,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"TABM GY1    120.00-TABM 25A    25.000-A\",null,729,1621,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TABM GY2    120.00-TABM 25B    25.000-B\",null,730,1622,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"TAPO GY1    120.00-TAPO 22A    22.000-A\",null,733,1626,40.0,120.0,22.0,12.380011625250726,0.315150022506714,14.540000120177865,0.036350000300445,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"TAPO GY1    120.00-TAPO 22B    22.000-B\",null,733,1627,40.0,120.0,22.0,12.380011625250726,0.315150022506714,14.540000120177865,0.036350000300445,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"ZALH        120.00-ZALH 22P    22.000-P\",null,734,1813,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TATA GY1    120.00-TATA 221    22.000-1\",null,735,1628,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"TATA GY1    120.00-TATA 222    22.000-2\",null,735,1629,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"TBIP K      120.00-TBIP 222    22.000-2\",null,736,1631,40.0,120.0,22.0,11.320009705949076,0.322999991476536,14.829999417997897,0.037074998544995,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"TBIP B      120.00-TBIP 221    22.000-1\",null,737,1630,40.0,120.0,22.0,11.199987040521702,0.324000008404255,14.849999570287764,0.037124998925719,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.000003973113149,null,null,false,1,1.0,true,true,true],[\"TET  GY1    120.00-TET  221    22.000-1\",null,738,1632,25.0,120.0,22.0,9.980003131741814,0.408239988610148,11.049999739043415,0.044199998956174,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TET  GY1    120.00-TET  22P1   22.000-P1\",null,738,1814,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TET  GY1    120.00-TET  22P2   22.000-P2\",null,738,1815,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TIMF GY1    120.00-TIMF 111    11.000-1\",null,739,1641,40.0,120.0,10.0,9.999997998584961,0.499999932944775,9.999999747378752,0.024999999368447,150.0,\"hv\",14.0,1.0,27.0,1.153999991137248,null,17.000003973113156,null,null,false,1,1.0,true,true,true],[\"TIMF GY2    120.00-TIMF 112    11.000-2\",null,741,1642,40.0,120.0,10.0,9.999997998584961,0.499999932944775,9.999999747378752,0.024999999368447,150.0,\"hv\",14.0,1.0,27.0,1.153999991137248,null,15.000004767735776,null,null,false,1,1.0,false,true,true],[\"TORAYGY1    120.00-TORAY221    22.000-1\",null,742,1778,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"VEVA        120.00-VEVA 221    22.000-1\",null,745,1770,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"VEVA        120.00-VEVA 222    22.000-2\",null,745,1771,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"VOGN P1     120.00-VOGN 221    22.000-1\",null,746,1704,25.0,120.0,22.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"VOGN P2     120.00-VOGN 222    22.000-2\",null,747,1705,25.0,120.0,22.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"VSZE GY1    120.00-VSZE 25A    25.000-A\",null,750,1710,15.0,126.0,27.5,9.999997402352715,0.499999914318323,9.999995003454387,0.066666633356363,0.0,\"hv\",10.0,1.0,19.0,1.666000244321126,null,19.0,null,null,false,1,1.0,true,true,true],[\"VSZE GY1    120.00-VSZE 25B    25.000-B\",null,750,1711,15.0,126.0,27.5,9.999997402352715,0.499999914318323,9.999995003454387,0.066666633356363,0.0,\"hv\",10.0,1.0,19.0,1.666000244321126,null,19.0,null,null,false,1,1.0,true,true,true],[\"ZALA GY1    120.00-ZALA 221    22.000-1\",null,751,1712,40.0,120.0,22.0,11.990025401382075,0.556575059890747,35.819999175146222,0.089549997937866,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"ZALA GY1    120.00-ZALA 222    22.000-2\",null,751,1713,40.0,120.0,22.0,12.130010664715252,0.561674982309341,37.260001408867538,0.093150003522169,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"ZALD GY1    120.00-ZALD 221    22.000-1\",null,752,1714,25.0,120.0,22.0,9.890001322138055,0.371299963444471,14.600000577047467,0.05840000230819,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"ZALD GY1    120.00-ZALD 223    22.000-3\",null,752,1715,25.0,120.0,22.0,9.819996056686019,0.37219999358058,15.540000458713621,0.062160001834854,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"ZALD GY1    120.00-ZALD 25A    25.000-A\",null,752,1716,16.0,126.0,27.5,11.78997507063359,0.480000019073486,8.169998722223681,0.051062492013898,0.0,\"hv\",10.0,1.0,19.0,1.778000207742968,null,19.0,null,null,false,1,1.0,true,true,true],[\"ZALD GY1    120.00-ZALD 25B    25.000-B\",null,752,1717,16.0,126.0,27.5,11.77998013013489,0.469999998807907,7.720002990026842,0.048250018687668,0.0,\"hv\",10.0,1.0,19.0,1.778000207742968,null,19.0,null,null,false,1,1.0,true,true,true],[\"CSAB GY1    120.00-CSAB 22P    22.000-P\",null,753,1727,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZFD GY1    120.00-SZFD 221    22.000-1\",null,754,1572,25.0,120.0,22.0,10.160021847853756,0.561400037258863,31.380000291392207,0.125520001165569,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"SZFD GY1    120.00-SZFD 223    22.000-3\",null,754,1933,25.0,120.0,22.0,10.059960208281289,0.352000026032329,10.070000280393288,0.125520174431555,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,false,true,true],[\"GYIP GY1    120.00-GYIP 221    22.000-1\",null,756,1177,40.0,120.0,22.0,11.019970796115151,0.324249938130379,15.029999485705048,0.037574998714263,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"GYIP GY1    120.00-GYIP 223    22.000-3\",null,756,1777,40.0,120.0,22.0,12.079986467951462,0.41080005466938,25.240000104531646,0.063100000261329,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"ISZK        120.00-ISZK 22P    22.000-P\",null,757,1854,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"BOENYP1     120.00-BOENY331    33.000-2\",null,758,1024,30.0,126.0,33.0,10.012481828192204,0.500000976026058,9.999999747378752,0.033333332491263,180.0,\"lv\",14.0,1.0,27.0,1.154000077935805,null,14.0,null,null,false,1,1.0,true,true,true],[\"SKBH 1      120.00-SKBH 221    22.000-1\",null,759,1520,40.0,120.0,22.0,12.50000839963907,0.412499941885471,19.999999494757503,0.049999998736894,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"SKBM 1      120.00-SKBM 221    22.000-1\",null,760,1859,65.0,120.0,22.0,15.000026018257861,0.449199972208589,31.000000308267772,0.047692308166566,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"IKES        120.00-IKES 221    22.000-1\",null,761,1215,40.0,126.0,20.0,12.500003531880843,0.499999970197678,40.000021726882551,0.100000054317206,330.0,\"hv\",14.0,1.0,27.0,0.845999701232928,null,9.999995612711869,null,null,false,1,1.0,true,true,true],[\"KASP        120.00-KASP 221    22.000-1\",null,762,1242,25.0,126.0,22.0,11.999961071534212,0.564000010490418,13.00001869276457,0.052000074771058,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.999997540453393,null,null,false,1,1.0,true,true,true],[\"KIGA        120.00-KIGA 221    22.000-1\",null,763,1270,50.0,120.0,20.0,12.400021241012933,0.420160032808781,30.000001424923539,0.060000002849847,330.0,\"hv\",11.0,1.0,21.0,1.499999716877946,null,11.0,null,null,false,1,1.0,true,true,true],[\"KIGB        120.00-KIGB 221    22.000-2\",null,764,1271,50.0,120.0,20.0,12.199983413163503,0.418600020930171,28.129000565968454,0.056258001131937,330.0,\"hv\",11.0,1.0,21.0,1.499999716877946,null,10.000000794728724,null,null,false,1,1.0,true,true,true],[\"KIGC        120.00-KIGC 221    22.000-3\",null,765,1272,50.0,120.0,20.0,12.300016284788379,0.415399996563792,28.124000527895987,0.056248001055792,330.0,\"hv\",11.0,1.0,21.0,1.499999716877946,null,11.0,null,null,false,1,1.0,true,true,true],[\"MLSZ        120.00-MLSZ 221    22.000-1\",null,766,1357,30.0,120.0,22.0,9.999995903444658,0.332999993115664,25.000001187436283,0.083333337291454,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MSZE        120.00-MSZE 221    22.000-1\",null,767,1385,50.0,120.0,20.0,12.399977794279682,0.418919930234551,27.409000904299319,0.054818001808599,330.0,\"hv\",14.0,1.0,27.0,1.153999991137248,null,14.0,null,null,false,1,1.0,true,true,true],[\"MSZE        120.00-MSZE 222    22.000-2\",null,767,1386,25.0,120.0,22.0,10.550045981768731,0.542280031368136,27.759998920373619,0.111039995681494,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SBXX        120.00-SBXX 15K    15.000-G1\",null,768,1509,30.0,132.0,15.75,10.000003155236957,0.68999994546175,9.9999963058508,0.033333321019503,330.0,\"hv\",3.0,1.0,5.0,2.500000438648915,null,3.000002167441352,null,null,false,1,1.0,true,true,true],[\"SBXX        120.00-SBXX 6A     6.0000-A\",null,768,1510,25.0,120.0,6.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SBXX        120.00-SBXX 6B     6.0000-B\",null,768,1511,25.0,120.0,6.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SBXX        120.00-SBXX 6C     6.0000-C\",null,768,1512,25.0,120.0,6.0,9.999996413591189,0.600000051781535,9.999999747378752,0.039999998989515,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NLOZSP1     120.00-SKSZ 221    22.000-1\",null,769,1525,25.0,120.0,22.0,10.00000291655372,0.40000001899898,25.000001187436283,0.100000004749745,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SOTAV       120.00-SOTA 111    11.000-1\",null,770,1542,16.0,120.0,10.5,9.500001210799686,0.625,25.000001187436283,0.156250007421477,330.0,\"hv\",14.0,1.0,27.0,1.154000045181632,null,19.99999761613212,null,null,false,1,1.0,true,true,true],[\"ZGRO        120.00-ZGRO 221    22.000-1\",null,771,1774,25.0,120.0,22.0,10.660017975380873,0.614359974861145,27.650000993162394,0.11060000397265,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"ZIRC        120.00-ZIRC 221    22.000-1\",null,772,1775,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"ZIRC        120.00-ZIRC 222    22.000-2\",null,772,1860,25.0,120.0,22.0,10.289977319701743,0.353599991649389,9.699999645818025,0.038799998583272,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"BALI        120.00-BALI 22P    22.000-P\",null,773,1853,40.0,120.0,22.0,15.999976749292433,0.47924991697073,14.299999747890979,0.035749999369727,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"BABR K1     120.00-BABR 351    35.000-1\",null,774,982,25.0,120.0,36.75,8.899995499541889,0.528000015765429,30.000001424923539,0.120000005699694,330.0,\"hv\",10.0,1.0,19.0,1.667000263471465,null,10.999999205430404,null,null,false,1,1.0,true,true,true],[\"BABR K1     120.00-BABR 352    35.000-2\",null,774,983,25.0,120.0,36.75,8.999997579892776,0.531999999657273,31.000000308267772,0.124000001233071,330.0,\"hv\",10.0,1.0,19.0,1.667000263471465,null,10.000000000000002,null,null,false,1,1.0,true,true,true],[\"BCGA B      120.00-BCGA 61     6.0000-1\",null,775,993,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,13.000000397311316,null,null,false,1,1.0,true,true,true],[\"BCGA B      120.00-BCGA 64     6.0000-4\",null,775,996,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,14.000000000000004,null,null,false,1,1.0,true,true,true],[\"BCGA B      120.00-BCGA 66     6.0000-6\",null,775,998,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,14.000000000000004,null,null,false,1,1.0,true,true,true],[\"BCGA K      120.00-BCGA 62     6.0000-2\",null,776,994,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,13.000000397311316,null,null,false,1,1.0,true,true,true],[\"BCGA K      120.00-BCGA 63     6.0000-3\",null,776,995,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,13.000000397311316,null,null,false,1,1.0,true,true,true],[\"BCGA K      120.00-BCGA 65     6.0000-5\",null,776,997,25.0,120.0,6.300000190734863,9.670002864274874,0.448000011965632,14.49999981559813,0.057999999262393,330.0,\"hv\",14.0,1.0,27.0,1.153999981856901,null,14.000000000000004,null,null,false,1,1.0,true,true,true],[\"BGYA K1     120.00-BGYA 221    22.000-1\",null,777,1009,40.0,126.0,22.0,11.919975696351512,0.300000011920929,13.699995208298788,0.034249988020747,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"BGYA K1     120.00-BGYA 222    22.000-2\",null,777,1010,40.0,126.0,22.0,11.940024352601126,0.310000032186508,13.819947544106981,0.034549868860267,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"BGYA K1     120.00-BGYA 22P    22.000-P\",null,777,1816,50.0,126.0,22.0,12.500000580497584,0.250000017695129,13.999985945702065,0.027999971891404,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BNAD B      120.00-BNAD 222    22.000-2\",null,778,1019,16.0,126.0,22.0,9.669995448407809,0.409999966621399,7.489998753953842,0.046812492212212,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"BNAD B      120.00-BNAD 22P    22.000-P\",null,778,1833,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BNAD K      120.00-BNAD 221    22.000-1\",null,779,1018,16.0,126.0,22.0,9.609995060625426,0.416625022888184,7.450000737662776,0.046562504610392,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"BODR GY1    120.00-BODR 22P    22.000-P\",null,780,1861,50.0,126.0,22.0,12.999962739402731,0.299999979324639,20.000010863441275,0.040000021726883,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"BVK  B      120.00-BVK  222    22.000-22\",null,781,1036,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"BVK  B      120.00-BVK  351    35.000-32\",null,781,1038,62.5,120.0,36.0,12.999955778750003,0.40000001899898,50.000002374872565,0.080000003799796,180.0,\"hv\",14.0,1.0,27.0,1.15399996056669,null,15.999999205377369,null,null,false,1,1.0,true,true,true],[\"BVK  B      120.00-BVK  62     6.0000-2\",null,781,1041,25.0,120.0,6.599999904632568,9.999999045487268,0.519999954849482,26.999998954124749,0.107999995816499,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,11.999998410860808,null,null,false,1,1.0,true,true,true],[\"BVK  B      120.00-BVK  64     6.0000-4\",null,781,1043,25.0,120.0,6.599999904632568,9.999999045487268,0.519999954849482,26.999998954124749,0.107999995816499,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,11.999998410860808,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  221    22.000-21\",null,782,1035,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  223    22.000-33\",null,782,1037,75.0,120.0,22.0,13.500021563564097,0.349329994060099,26.500000967644155,0.035333334623526,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  353    35.000-31\",null,782,1039,62.5,120.0,36.0,12.999955778750003,0.40000001899898,50.000002374872565,0.080000003799796,180.0,\"hv\",14.0,1.0,27.0,1.15399996056669,null,15.999999205377369,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  61     6.0000-1\",null,782,1040,25.0,120.0,6.300000190734863,9.999995592126705,0.475999945774674,9.999999747378752,0.039999998989515,330.0,\"hv\",10.0,1.0,19.0,1.66700012468156,null,10.000000000000004,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  63     6.0000-3\",null,782,1042,25.0,120.0,6.599999904632568,9.999999045487268,0.519999954849482,26.999998954124749,0.107999995816499,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,11.999998410860808,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  65     6.0000-5\",null,782,1044,25.0,120.0,6.599999904632568,9.999999045487268,0.519999954849482,26.999998954124749,0.107999995816499,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,11.999998410860808,null,null,false,1,1.0,true,true,true],[\"BVK  K      120.00-BVK  113    11.000-G3\",null,782,1726,63.0,126.0,11.0,14.000004455113013,0.2700000484474,23.99999217959703,0.0380952256819,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,24.000002459546607,null,null,false,1,1.0,true,true,true],[\"DUSN B      120.00-DUSN 22P1   22.000-P1\",null,783,1732,40.0,126.0,22.0,12.50004418628847,0.310000032186508,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"DUSN B      120.00-DUSN 22P2   22.000-P2\",null,783,1733,40.0,126.0,22.0,12.50004418628847,0.310000032186508,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"DIMA B      120.00-DAM  353    35.000-3\",null,784,1066,36.0,120.0,36.799999237060547,10.099981501412984,0.444399990141392,41.300000157207251,0.114722222658909,330.0,\"hv\",14.0,1.0,27.0,1.154000018052632,null,17.999998410754746,null,null,false,1,1.0,true,true,true],[\"EGER K1     120.00-EGER 221    22.000-1\",null,787,1121,25.0,120.0,22.0,10.099970968639607,0.590400025248528,29.699999140575528,0.118799996562302,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"ENCS K1     120.00-ENCS 25C    25.000-C\",null,789,1140,12.0,126.0,26.299999237060547,8.199999743298912,0.533299997448921,11.29996342206141,0.094166361850512,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,13.999995081237159,null,null,false,1,1.0,true,true,true],[\"ENCS K2     120.00-ENCS 22B    22.000-B\",null,790,1139,25.0,120.0,22.0,9.600002010519406,0.620000064373016,26.999998954124749,0.107999995816499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"ENCS K2     120.00-ENCS 25D    25.000-D\",null,790,1141,12.0,126.0,26.299999237060547,8.300000107933714,0.52499994635582,11.900053992576432,0.099167116604804,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,16.000001135099129,null,null,false,1,1.0,false,true,true],[\"FUZA B      120.00-FUZA 25A    25.000-A\",null,791,1159,12.0,126.0,26.299999237060547,9.299994141567812,0.523300006985664,42.299948574509472,0.352499571454246,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"FUZA B      120.00-FUZA 25B    25.000-B\",null,791,1160,12.0,126.0,26.299999237060547,8.199995421365257,0.524099931120872,11.399960067137727,0.094999667226148,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"GYHALGY1    120.00-GYHAL 222   22.000-2\",null,793,1739,25.0,126.0,22.0,9.830001416113628,0.368000031448901,10.979996137393755,0.043919984549575,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"GYHALGY1    120.00-GYHAL 221   22.000-1\",null,793,1838,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"HALM GY1    120.00-HALM 22P    22.000-P\",null,795,1740,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"HATM B      120.00-HATM 25B    25.000-B\",null,796,1198,12.0,126.0,26.299999237060547,8.459998054185744,0.486999928951263,10.849999776837649,0.09041666480698,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,13.999995081237159,null,null,false,1,1.0,true,true,true],[\"HATM K      120.00-HATM 25A    25.000-A\",null,797,1197,12.0,126.0,26.299999237060547,8.400003589535487,0.490000024437904,11.579998468732811,0.09649998723944,0.0,\"hv\",10.0,1.0,19.0,1.66700069728748,null,12.999995459603527,null,null,false,1,1.0,true,true,true],[\"HATV GY1    120.00-HATV 221    22.000-1\",null,798,1199,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"HATV GY1    120.00-HATV 222    22.000-2\",null,798,1200,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"HEVE GY1    120.00-HEVE 221    22.000-1\",null,799,1203,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"HEVE GY1    120.00-HEVE 222    22.000-2\",null,799,1204,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",10.0,1.0,19.0,1.667000629283764,null,16.000001135099119,null,null,false,1,1.0,false,true,true],[\"JBER K1     120.00-JBER 221    22.000-1\",null,800,1222,40.0,120.0,22.0,11.800014446339571,0.299999993294477,14.000000373926014,0.035000000934815,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"JBER K1     120.00-JBER 222    22.000-2\",null,800,1223,40.0,120.0,22.0,11.800014446339571,0.299999993294477,14.000000373926014,0.035000000934815,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"JBER K1     120.00-JBER 223    22.000-3\",null,800,1224,40.0,120.0,22.0,11.800014446339571,0.299999993294477,14.000000373926014,0.035000000934815,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,false,true,true],[\"KFAL K1     120.00-KFAL 221    22.000-1\",null,803,1266,40.0,120.0,22.0,12.000021831470054,0.500000007450581,39.999998989515006,0.099999997473788,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"KFAL K1     120.00-KFAL 222    22.000-2\",null,803,1267,40.0,126.0,22.0,12.000021831470054,0.500000007450581,40.000021726882551,0.100000054317206,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"LORI B1     120.00-LORI 222    22.000-2\",null,805,1334,40.0,120.0,22.0,12.50001070402268,0.512499958276749,39.000000106170774,0.097500000265427,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"LORI K1     120.00-LORI 221    22.000-1\",null,806,1333,40.0,126.0,22.0,11.769966997689725,0.309399999678135,13.449948646666598,0.033624871616666,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"LORIGPGT    120.00-LORIGP1     15.750-P1\",null,807,808,215.0,132.0,15.75,12.000032987816027,0.023299978020077,0.0,0.128653950361145,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MDEL K1     120.00-MDEL 111    11.000-1\",null,809,1340,25.0,120.0,11.0,9.899996369182574,0.52000000141561,26.999998954124749,0.107999995816499,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MDEL K1     120.00-MDEL 112    11.000-2\",null,809,1341,25.0,120.0,11.0,9.499995311953279,0.567999994382262,26.999998954124749,0.107999995816499,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"MDEL K1     120.00-MDEL 11     11.000-G1\",null,809,1952,40.0,126.0,11.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"MESZ GY1    120.00-MESZ 221    22.000-1\",null,810,1342,40.0,126.0,22.0,11.949966427140684,0.300000011920929,13.580044476839248,0.033950111192098,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"MESZ GY1    120.00-MESZ 222    22.000-2\",null,810,1343,40.0,126.0,22.0,12.040037815419243,0.299999993294477,13.429993758109049,0.033574984395273,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"MAKL K1     120.00-MAKL 221    22.000-1\",null,811,1808,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"MAKL K1     120.00-MAKL 222    22.000-2\",null,811,1870,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,false,true,true],[\"MKOV K1     120.00-MKOV 221    22.000-1\",null,812,1355,40.0,120.0,22.0,12.50001070402268,0.512499958276749,39.000000106170774,0.097500000265427,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"MKOV K1     120.00-MKOV 222    22.000-2\",null,812,1356,40.0,120.0,22.0,12.50001070402268,0.512499958276749,39.000000106170774,0.097500000265427,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,false,true,true],[\"MNYU K      120.00-MNYU 111    11.000-1\",null,814,1358,31.5,126.0,11.0,19.490010829848092,0.280000006780028,13.162968374672346,0.041787201189436,330.0,\"hv\",14.0,1.0,27.0,1.154000287527566,null,14.000002459545678,null,null,false,1,1.0,true,true,true],[\"MNYU K      120.00-MNYU 223    22.000-3\",null,814,1361,25.0,126.0,22.0,9.530005549969836,0.370000000111759,10.999995145539288,0.043999980582157,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"NAGK K1     120.00-NAGK 221    22.000-1\",null,815,1395,40.0,120.0,22.0,10.100040594271091,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,true,true,true],[\"NAGK K1     120.00-NAGK 222    22.000-2\",null,815,1396,40.0,120.0,22.0,12.50001070402268,0.512499958276749,39.000000106170774,0.097500000265427,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,null,null,false,1,1.0,false,true,true],[\"PUTN GY1    120.00-PUTN 22P    22.000-P\",null,816,1842,50.0,126.0,22.0,12.999962739402731,0.299999979324639,20.000010863441275,0.040000021726883,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"NBAT B      120.00-NBAT 221    22.000-1\",null,817,1399,25.0,120.0,22.0,9.999997731062175,0.585200032219291,26.80000034160912,0.107200001366436,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"NBAT K      120.00-NBAT 222    22.000-2\",null,818,1400,25.0,126.0,22.0,9.869995856814555,0.37524001672864,11.019994955859147,0.044079979823437,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,false,true,true],[\"NOGR K1     120.00-NOGR 221    22.000-1\",null,819,1409,25.0,120.0,22.0,10.400035879228808,0.588000053539872,28.700000257231295,0.114800001028925,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"NOGR K1     120.00-NOGR 222    22.000-2\",null,819,1410,25.0,126.0,22.0,9.750002113537773,0.358200003392994,11.720016393155674,0.046880065572623,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"NYEK GY1    120.00-NYEK 221    22.000-1\",null,820,1419,40.0,126.0,22.0,11.949966427140684,0.300000011920929,13.580044476839248,0.034000111044616,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"NYEK GY1    120.00-NYEK 222    22.000-2\",null,820,1420,40.0,126.0,22.0,11.949966427140684,0.300000011920929,13.580044476839248,0.034000111044616,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"NYEM B      120.00-NYEM 25A    25.000-A\",null,821,1421,12.0,126.0,26.299999237060547,8.850000392693232,0.635000020265579,21.499962946109008,0.179166357884242,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NYEM B      120.00-NYEM 25B    25.000-B\",null,821,1422,12.0,126.0,26.299999237060547,9.150001548606197,0.519199937582016,34.799971574102528,0.289999763117521,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"PASZ P1     120.00-PASZ 221    22.000-1\",null,823,1824,16.0,126.0,22.0,10.000004890503272,0.439999997615814,8.00000434537651,0.050000027158603,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"OZDC K1     120.00-OZDC 61     6.0000-1\",null,825,1450,16.0,120.0,6.599999904632568,10.150027919378958,0.638899981975555,19.069999689236283,0.119187498057727,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,12.999997616291209,null,null,false,1,1.0,true,true,true],[\"OZDC K1     120.00-OZDC 62     6.0000-2\",null,825,1451,16.0,120.0,6.599999904632568,9.900003572693935,0.623500108718872,20.080000103916973,0.125500000649481,330.0,\"hv\",10.0,1.0,19.0,1.667000127549118,null,10.999999205430395,null,null,false,1,1.0,true,true,true],[\"OZDE K1     120.00-OZDE 221    22.000-1\",null,826,1452,25.0,120.0,22.0,9.999998280105137,0.620000017806888,26.999998954124749,0.107999995816499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"OZDE K1     120.00-OZDE 222    22.000-2\",null,826,1453,25.0,120.0,22.0,10.199962222110782,0.588000006973744,24.199999461416155,0.096799997845665,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"RECS P1     120.00-RECS 221    22.000-1\",null,827,1497,25.0,126.0,22.0,9.640003594913747,0.370000023394823,11.699950804541004,0.046799803218164,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"RETS K1     120.00-RETS 221    22.000-1\",null,829,1498,25.0,120.0,22.0,9.900001393809472,0.559999933466315,26.999998954124749,0.107999995816499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"RETS K1     120.00-RETS 222    22.000-2\",null,829,1499,25.0,120.0,22.0,11.999968708839633,0.400000065565109,13.000000035390258,0.052000000141561,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"SAJIF1FO    120.00-ACEL 221    22.000-1\",null,830,962,63.0,120.0,20.0,14.499976828827336,0.317500033881515,33.499998971819878,0.053174601542571,180.0,\"hv\",14.0,1.0,27.0,1.153999991137248,null,10.000001589245263,null,null,false,1,1.0,true,true,true],[\"SULY K1     120.00-SULY 221    22.000-1\",null,831,1843,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"SULY K1     120.00-SULY 222    22.000-2\",null,831,1844,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"SIAD GY1    120.00-SIAD 6      6.0000-1\",null,832,1513,16.0,126.0,6.599999904632568,10.000004890503272,0.439999997615814,8.00000434537651,0.050000027158603,330.0,\"hv\",14.0,1.0,27.0,1.153999809176381,null,13.000004919093207,null,null,false,1,1.0,true,true,true],[\"STAR GY1    120.00-STAR 221    22.000-1\",null,833,1543,40.0,120.0,22.0,12.179964628162745,0.318499989807606,19.799999427050352,0.049499998567626,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"STAR GY1    120.00-STAR 222    22.000-2\",null,833,1544,40.0,120.0,22.0,12.230047655363039,0.318500027060509,19.390000670682639,0.048475001676707,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"SZEC P1     120.00-SZEC 22     22.000-1\",null,834,1559,16.0,126.0,22.0,9.629998229698636,0.413874983787537,6.2799941861158,0.039249963663224,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"SZER K1     120.00-SZER 221    22.000-1\",null,836,1568,40.0,126.0,22.0,11.940039683251522,0.264950003474951,15.177014731307281,0.037942536828268,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"SZER K1     120.00-SZER 222    22.000-2\",null,836,1569,40.0,120.0,22.0,12.100025588497532,0.490000024437904,36.199999158270657,0.090499997895677,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"SZER K1     120.00-SZER 25A    25.000-A\",null,836,1570,16.0,126.0,27.5,11.690034291586102,0.51010000705719,11.090047235484235,0.069312795221776,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,19.0,null,null,false,1,1.0,true,true,true],[\"SZER K1     120.00-SZER 25B    25.000-B\",null,836,1571,6.0,126.0,26.299999237060547,9.14999527634895,0.52659997344017,14.999954000813886,0.249999233346898,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"THIN P1     120.00-THIN 61     6.0000-1\",null,837,1633,25.0,126.0,6.599999904632568,11.799961771794921,0.539999967440963,27.799976996902842,0.111199907987611,330.0,\"hv\",10.0,1.0,19.0,1.667000569064989,null,9.999996594702646,null,null,false,1,1.0,true,true,true],[\"THIN P1     120.00-THIN 62     6.0000-2\",null,837,1634,25.0,126.0,6.599999904632568,12.000002151626839,0.538800051435828,29.400035622529686,0.117600142490119,330.0,\"hv\",10.0,1.0,19.0,1.667000569064989,null,9.999996594702646,null,null,false,1,1.0,false,true,true],[\"SZHAL GY1   120.00-SZHAL 22P   22.000-P\",null,838,1873,50.0,126.0,22.0,12.999962739402731,0.299999979324639,20.000010863441275,0.040000021726883,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"TIFO P1     120.00-TIFO3 61    6.0000-31\",null,839,1635,25.0,132.0,6.300000190734863,10.300014391769775,0.535199930891395,29.599987727124244,0.118399950908497,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,4.999998916495963,null,null,false,1,1.0,true,true,true],[\"TIFO P1     120.00-TIFO4 61    6.0000-41\",null,839,1637,25.0,132.0,6.300000190734863,10.449987050965968,0.445199944078922,24.800038590910844,0.099200154363643,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,6.999999999999997,null,null,false,1,1.0,false,true,true],[\"TIFO P2     120.00-TIFO3 62    6.0000-32\",null,840,1636,25.0,132.0,6.300000190734863,10.449987050965968,0.445199944078922,24.800038590910844,0.099200154363643,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,3.000001083504027,null,null,false,1,1.0,true,true,true],[\"TIFO P2     120.00-TIFO4 62    6.0000-42\",null,840,1638,25.0,132.0,6.300000190734863,10.449987050965968,0.445199944078922,24.800038590910844,0.099200154363643,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,3.000001083504027,null,null,false,1,1.0,true,true,true],[\"TUJV 1      120.00-TUJV 223    22.000-3\",null,844,1656,40.0,120.0,22.0,11.999961633356353,0.374999977648258,15.00000071246177,0.037500001781154,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"TVK  1F1    120.00-TVK1 62     6.0000-11\",null,845,1662,40.0,132.0,6.300000190734863,11.199988731309606,0.513750016689301,40.700043871765956,0.101750109679415,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,3.999998374743953,null,null,false,1,1.0,true,true,true],[\"TVK  1F2    120.00-TVK  111    11.000-GT\",null,846,1659,22.5,132.0,11.0,10.380034257568703,0.666700098663568,25.000052832183428,0.111111345920815,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TVK  1F2    120.00-TVK1 60     6.0000-10\",null,846,1660,44.0,126.0,6.300000190734863,13.360009858850368,0.327320039272308,20.289969608711544,0.046113567292526,330.0,\"hv\",14.0,1.0,27.0,1.153999807191282,null,9.999997540453396,null,null,false,1,1.0,true,true,true],[\"TVK  1F2    120.00-TVK1 61     6.0000-12\",null,846,1661,40.0,132.0,6.300000190734863,11.399971019824797,0.497749969363212,41.400028567295522,0.103500071418239,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,10.000001625256049,null,null,false,1,1.0,true,true,true],[\"TVK  1F3    120.00-TVK1 63     6.0000-13\",null,847,1663,40.0,132.0,6.300000190734863,11.200022308089006,0.492250025272369,36.200052709318697,0.090500131773297,330.0,\"hv\",10.0,1.0,19.0,1.667000064474852,null,6.999999999999997,null,null,false,1,1.0,true,true,true],[\"TVK  2F1    120.00-TVK2 61     6.0000-21\",null,848,1665,40.0,126.0,6.300000190734863,11.299963784726256,0.488500036299229,37.000011674535926,0.09250002918634,330.0,\"hv\",10.0,1.0,19.0,1.667000566197432,null,6.000001513465492,null,null,false,1,1.0,true,true,true],[\"TVK  2F2    120.00-TVK2 60     6.0000-20\",null,849,1664,44.0,126.0,6.300000190734863,13.259961153820097,0.320000002160668,19.71005372251966,0.04479557664209,330.0,\"hv\",14.0,1.0,27.0,1.153999807191282,null,9.999997540453396,null,null,false,1,1.0,true,true,true],[\"TVK  2F2    120.00-TVK2 62     6.0000-22\",null,849,1666,40.0,126.0,6.300000190734863,11.199990288197792,0.507199987769127,37.299999203241896,0.093249998008105,330.0,\"hv\",10.0,1.0,19.0,1.667000566197432,null,6.999997729801758,null,null,false,1,1.0,true,true,true],[\"TVK  2F3    120.00-TVK2 63     6.0000-23\",null,850,1667,40.0,126.0,6.300000190734863,11.200036041751767,0.505999960005283,36.200035305228084,0.09050008826307,330.0,\"hv\",10.0,1.0,19.0,1.667000566197432,null,9.999996594702648,null,null,false,1,1.0,true,true,true],[\"MBOG K1     120.00-MBOG 22P    22.000-P\",null,854,1852,60.0,126.0,22.0,13.000004502997776,0.249999957159162,20.000010863441275,0.033333351439069,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"MBOG K1     120.00-MBOG 221    22.000-1\",null,854,1871,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,true,true,true],[\"MBOG K1     120.00-MBOG 222    22.000-2\",null,854,1872,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"BAKTAK1     120.00-BAKT 221    22.000-1\",null,855,984,25.0,120.0,22.0,10.200017473974651,0.592399947345257,25.949999690055847,0.103799998760223,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"BAKTAK1     120.00-BAKT 222    22.000-3\",null,855,985,25.0,120.0,22.0,10.04003210735584,0.375699996948242,11.180000001331791,0.044720000005327,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"BUJF K1     120.00-BUJF 221    22.000-1\",null,856,1028,40.0,120.0,22.0,12.070024247351535,0.371700003743172,14.010000450070947,0.035025001125177,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"BUJF K1     120.00-BUJF 222    22.000-2\",null,856,1029,40.0,120.0,22.0,12.100031473086565,0.497500002384186,32.699998700991273,0.081749996752478,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"BUJV K1     120.00-BUJV 221    22.000-1\",null,857,1030,16.0,120.0,22.0,10.840010723957342,0.67619001865387,18.46999948611483,0.115437496788218,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"BUJV K1     120.00-BUJV 222    22.000-2\",null,857,1817,25.0,120.0,22.0,10.62004956166766,0.579999992623925,28.420001035556197,0.113680004142225,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,false,true,true],[\"DBDK GY1    120.00-DBDK 111    11.000-1\",null,858,1067,40.0,120.0,11.0,11.130000670147101,0.44999998062849,37.299998803064227,0.093249997007661,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"DBDK GY1    120.00-DBDK 112    11.000-2\",null,858,1068,40.0,120.0,11.0,9.910010546361519,0.306150000542402,16.379999578930438,0.040949998947326,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DBIP P1     120.00-DBIP 22A    22.000-A\",null,859,1069,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"DBIP P2     120.00-DBIP 22B    22.000-B\",null,860,1070,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DBTOCGY1    120.00-DBTOC11A    11.000-A\",null,863,1071,25.0,120.0,11.0,9.900009808237261,0.544400000944734,27.210000553168356,0.108840002212673,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DBTOCGY1    120.00-DBTOC11B    11.000-B\",null,863,1072,25.0,120.0,11.0,9.900003304707242,0.373100000433624,14.800000644754618,0.059200002579018,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"DDEL GY1    120.00-DDEL 221    22.000-1\",null,864,1076,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"DDEL GY1    120.00-DDEL 222    22.000-2\",null,864,1077,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DDEL GY1    120.00-DDEL 223    22.000-3\",null,864,1078,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DDEL GY1    120.00-DDELN221    22.000-4\",null,864,1791,25.0,120.0,22.0,10.28001411485428,0.354480021633208,10.230000043520704,0.040920000174083,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"DKCE P1     120.00-DKCE GEP    10.500-G\",null,865,866,100.0,132.0,10.5,12.500015999988953,0.019999999494758,0.0,0.276605993276462,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DEBE        120.00-DEBE 22A    22.000-A\",null,867,1862,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"DEBE        120.00-DEBE 22B    22.000-B\",null,867,1863,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DEBE        120.00-DEBE 22C    22.000-C\",null,867,1864,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DKOZPP1     120.00-DKOZP111    11.000-1\",null,868,1091,25.0,120.0,11.0,9.88999149267698,0.361039955168962,10.453999857418239,0.041815999429673,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"DKOZPP2     120.00-DKOZP112    11.000-2\",null,869,1092,25.0,120.0,11.0,9.949998841111766,0.3603600198403,10.378000297350809,0.041512001189403,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"DMGM GY1    120.00-DMGM 111    11.000-1\",null,870,1093,25.0,120.0,11.0,9.699996438710578,0.542399985715747,28.730000485666096,0.114920001942664,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,true,true,true],[\"DMGM GY1    120.00-DMGM 112    11.000-2\",null,870,1094,25.0,120.0,11.0,9.700010192504745,0.53400001488626,30.000001424923539,0.120000005699694,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"EBESMK1     120.00-EBESM25A    25.000-A\",null,871,1119,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EBESMK1     120.00-EBESM25B    25.000-B\",null,871,1120,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"FGYA K1     120.00-FGYA 221    22.000-1\",null,872,1153,25.0,120.0,22.0,10.430039003997592,0.580000039190054,33.169999369420111,0.13267999747768,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"FGYA K1     120.00-FGYA 222    22.000-2\",null,872,1154,25.0,120.0,22.0,10.199985126370066,0.560000073164701,28.99999963119626,0.115999998524785,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"FGYA K1     120.00-FGYA 22P    22.000-P\",null,872,1837,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"HBOSZK1     120.00-HBOSZ221    22.000-1\",null,873,1201,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"HBOSZK1     120.00-HBOSZ222    22.000-2\",null,873,1202,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"HNAN K1     120.00-HNAN 22A    22.000-A\",null,874,1206,25.0,120.0,22.0,10.339958319205666,0.566999986767769,29.92000081576407,0.119680003263056,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"HNAN K1     120.00-HNAN 22B    22.000-B\",null,874,1207,25.0,120.0,22.0,10.339958319205666,0.566999986767769,29.92000081576407,0.119700003289724,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"HNAN K1     120.00-HNAN 22P    22.000-P\",null,874,1883,25.0,120.0,22.0,10.649964717833543,0.56999996304512,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"HSZOBK1     120.00-HSZOB221    22.000-1\",null,875,1208,25.0,120.0,22.0,10.19995499550598,0.593039952218532,26.54000127222389,0.106160005088896,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"HSZOBK1     120.00-HSZOB222    22.000-2\",null,875,1209,25.0,120.0,22.0,10.619962301819873,0.578400027006864,28.420001035556197,0.113680004142225,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,27.0,null,null,false,1,1.0,false,true,true],[\"IBRANK1     120.00-IBRAN221    22.000-1\",null,876,1211,25.0,120.0,22.0,10.669968972125876,0.380000006407499,11.159999849041924,0.044639999396168,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"IBRANK1     120.00-IBRAN222    22.000-2\",null,876,1212,25.0,120.0,22.0,10.100048007905555,0.590000068768859,26.090000756084919,0.10436000302434,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"KARCMK1     120.00-KARCM25A    25.000-A\",null,877,1238,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KARCMK1     120.00-KARCM25B    25.000-B\",null,877,1239,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KARCTK1     120.00-KARCT221    22.000-1\",null,878,1240,25.0,120.0,22.0,10.600020863248769,0.377400033175945,10.779999865917489,0.04311999946367,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"KARCTK1     120.00-KARCT222    22.000-2\",null,878,1241,25.0,120.0,22.0,10.300014201774701,0.550359999760985,25.02000133972615,0.100080005358905,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"KISVTP1     120.00-KISVT221    22.000-1\",null,879,1285,40.0,120.0,22.0,12.100023793678551,0.480000041425228,39.850000757724047,0.09962500189431,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"KISVTP2     120.00-KISVT222    22.000-2\",null,880,1286,40.0,120.0,22.0,12.220003492660332,0.501699931919575,38.079998921602964,0.095199997304007,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"MADA GY1    120.00-MADA 22P1   22.000-P1\",null,881,1868,25.0,120.0,22.0,10.649964717833543,0.56999996304512,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"MADA GY1    120.00-MADA 22P2   22.000-P2\",null,881,1869,25.0,120.0,22.0,10.649964717833543,0.56999996304512,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KUNSZK1     120.00-KUNSZ221    22.000-1\",null,882,1313,16.0,120.0,22.0,10.699961888099931,0.650000035762787,18.370000179857016,0.114812501124106,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,true,true,true],[\"KUNSZK1     120.00-KUNSZ222    22.000-2\",null,882,1314,16.0,120.0,22.0,10.300034062643991,0.670300960540772,18.29999964684248,0.114374997792766,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,null,null,false,1,1.0,false,true,true],[\"NYLE K1     120.00-NYLE 221    22.000-1\",null,883,1439,40.0,126.0,22.0,11.900038202720255,0.324999950826168,14.999954000813886,0.037499885002035,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,21.000004919093215,null,null,false,1,1.0,true,true,true],[\"NYLE K1     120.00-NYLE 222    22.000-2\",null,883,1440,50.0,126.0,22.0,12.220005985146926,0.34620005171746,19.000044412678108,0.038000088825356,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"LETA K1     120.00-LETA 22A    22.000-A\",null,884,1326,25.0,120.0,22.0,9.79998786256326,0.370000023394823,9.819999831961468,0.039279999327846,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"LETA K2     120.00-LETA 22B    22.000-B\",null,885,1327,25.0,120.0,22.0,9.920011860324141,0.379500025883317,11.680000170599669,0.046720000682399,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"MAFU K1     120.00-MAFU 221    22.000-1\",null,886,1336,25.0,120.0,22.0,10.0000020659469,0.588000006973744,28.000000747852027,0.112000002991408,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"MAFU K1     120.00-MAFU 222    22.000-2\",null,886,1337,25.0,120.0,22.0,10.720045511878386,0.388600025326014,11.090000043623149,0.044360000174493,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"MSZALK1     120.00-MSZAL221    22.000-1\",null,887,1383,40.0,120.0,22.0,12.300023769039585,0.329850018024445,15.659999917261302,0.039149999793153,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"MSZALK1     120.00-MSZAL222    22.000-2\",null,887,1384,40.0,120.0,22.0,12.060021490016815,0.566700026392937,35.700001171790063,0.089250002929475,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"MTUR B      120.00-MTUR 222    22.000-2\",null,888,1390,25.0,120.0,22.0,10.599996746805985,0.574800046160817,31.820000731386244,0.127280002925545,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"MTUR K      120.00-MTUR 221    22.000-1\",null,889,1389,25.0,120.0,22.0,10.199976727712968,0.57600000873208,27.799999224953353,0.111199996899813,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"MTUR K      120.00-MTUR 25A    25.000-A\",null,889,1391,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MTUR K      120.00-MTUR 25B    25.000-B\",null,889,1392,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NADU K1     120.00-NADU 221    22.000-1\",null,890,1393,25.0,120.0,22.0,9.999996110502613,0.573799991980195,28.499998734332621,0.11399999493733,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"NADU K1     120.00-NADU 223    22.000-3\",null,890,1394,25.0,120.0,22.0,9.78000255840492,0.370000046677887,10.97999993362464,0.043919999734499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"NYAD K1     120.00-NYAD 221    22.000-1\",null,891,1415,25.0,120.0,22.0,9.960003636419259,0.410279957577586,10.848999954760075,0.04339599981904,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"NYAD K1     120.00-NYAD 223    22.000-3\",null,891,1416,25.0,120.0,22.0,10.040037551044044,0.409079995006323,10.525999823585153,0.042103999294341,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"NYBO 1      120.00-NYBO 221    22.000-1\",null,892,1417,25.0,120.0,22.0,10.669974625822098,0.360000017099082,10.900000052060932,0.043600000208244,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"NYBO 1      120.00-NYBO 223    22.000-3\",null,892,1418,25.0,120.0,22.0,10.649986438702916,0.359999970532954,10.930000280495733,0.043720001121983,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYBO 1      120.00-NYBO 222    22.000-2\",null,892,1754,25.0,120.0,22.0,10.649986438702916,0.359999970532954,10.930000280495733,0.043720001121983,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYID P1     120.00-NYID 111    11.000-1\",null,893,1423,40.0,120.0,11.0,10.599981419958992,0.468999966979027,36.750000435858965,0.091875001089647,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"NYID P2     120.00-NYID 112    11.000-2\",null,894,1424,40.0,120.0,11.0,11.380027437440793,0.467999987304211,26.80000034160912,0.067000000854023,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"NYIP 1      120.00-NYIP 221    22.000-1\",null,897,1430,25.0,120.0,22.0,10.029979144869065,0.374100008048117,13.099999341648072,0.052399997366592,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYIP 1      120.00-NYIP 223    22.000-3\",null,897,1431,16.0,120.0,22.0,10.28000554836804,0.613200008869171,19.540000357665122,0.122125002235407,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,false,true,true],[\"NYIP 1      120.00-NYIP PV 22  22.000-P\",null,897,1882,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.063999979360985,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,14.0,null,null,false,1,1.0,true,true,true],[\"NYIRBK1     120.00-NYIRB221    22.000-1\",null,898,1432,40.0,120.0,22.0,11.239956538840943,0.319999977946281,15.229999553412199,0.03807499888353,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"NYIRBK1     120.00-NYIRB222    22.000-2\",null,898,1433,40.0,120.0,22.0,11.249991674991895,0.321400016546249,15.100000018719584,0.037750000046799,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"NYIRKK1     120.00-NYIRK111    11.000-1\",null,899,1425,25.0,120.0,11.0,9.820012159219584,0.376800028607249,10.340000153519213,0.041360000614077,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"NYIRKK1     120.00-NYIRK113    11.000-3\",null,899,1426,25.0,120.0,11.0,9.900004787411552,0.500000035390258,21.349999587982893,0.085399998351932,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,19.0,null,null,false,1,1.0,true,true,true],[\"NYIRMK1     120.00-NYIM 25A    25.000-A\",null,900,1427,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NYIRMK1     120.00-NYIM 25B    25.000-B\",null,900,1428,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"NYIRMK2     120.00-NYIM 25C    25.000-C\",null,901,1429,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,false,true,true],[\"NYIRSB      120.00-NYIRS222    22.000-2\",null,902,1435,25.0,120.0,22.0,9.990002230639096,0.391440046951175,9.600000339560211,0.038400001358241,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYIRSK      120.00-NYIRS221    22.000-1\",null,903,1434,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"NYIRSK      120.00-NYIRS223    22.000-3\",null,903,1436,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"PLAD K1     120.00-PLAD 221    22.000-1\",null,905,1477,25.0,120.0,22.0,10.029962262077749,0.40947999805212,10.749999637482688,0.042999998549931,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"PLAD K1     120.00-PLAD 222    22.000-2\",null,905,1478,16.0,120.0,22.0,10.459952126175462,0.652189016342163,18.780000391416252,0.117375002446352,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"POLG K1     120.00-POLG 221    22.000-1\",null,906,1484,25.0,120.0,22.0,10.020004803499249,0.410320051014423,10.913000005530194,0.043652000022121,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,false,true,true],[\"POLG K1     120.00-POLG 223    22.000-3\",null,906,1485,25.0,120.0,22.0,10.000014123855435,0.411360012367368,10.530000145081431,0.042120000580326,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZAE GY1    120.00-SZAE 112    11.000-1\",null,907,1549,25.0,120.0,11.0,10.000000422329713,0.280000013299286,19.999999494757503,0.07999999797903,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.999995232264222,null,null,false,1,1.0,true,true,true],[\"SZAE GY1    120.00-SZAE 22P    22.000-P\",null,907,1845,25.0,120.0,22.0,10.649964717833543,0.56999996304512,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZAJMK1     120.00-SZAJM25A    25.000-A\",null,908,1550,16.0,126.0,27.5,11.499996059558484,0.624999940395355,20.000010863441275,0.125000067896508,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZAJMK1     120.00-SZAJM25B    25.000-B\",null,908,1551,12.0,126.0,26.299999237060547,9.999995288386247,1.000000029802322,20.000010863441275,0.166666757195344,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SZARVK1     120.00-SZARV221    22.000-1\",null,909,1552,25.0,120.0,22.0,10.489951852437537,0.610000034794211,35.099999513477087,0.140399998053908,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SZARVK1     120.00-SZARV222    22.000-2\",null,909,1553,25.0,120.0,22.0,10.169976081880291,0.57159997522831,28.199999360367656,0.112799997441471,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZBE GY1    120.00-SZBE 22P    22.000-P\",null,910,1762,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"SZGH K1     120.00-SZGH 221    22.000-1\",null,911,1584,25.0,120.0,22.0,10.42995328416692,0.609999988228083,25.119999190792441,0.10047999676317,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"SZGH K1     120.00-SZGH 222    22.000-2\",null,911,1585,25.0,120.0,22.0,10.700032104171692,0.580000039190054,26.249999064020812,0.104999996256083,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"SZOLDP1     120.00-SZOLD111    11.000-1\",null,912,1600,25.0,120.0,11.0,10.740026428120064,0.350640015676618,9.480000153416768,0.037920000613667,330.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"SZOLDP2     120.00-SZOLD112    11.000-2\",null,913,1601,25.0,120.0,11.0,9.950003847293138,0.552900042384863,30.590000096708536,0.122360000386834,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,17.000001589139185,null,null,false,1,1.0,false,true,true],[\"SZOLEK1     120.00-SZOLE111    11.000-1\",null,914,1602,25.0,120.0,11.0,9.860001883358867,0.530500011518598,32.490000012330711,0.129960000049323,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,true,true,true],[\"SZOLEK1     120.00-SZOLE112    11.000-2\",null,914,1603,25.0,120.0,11.0,9.799988036544299,0.533599965274334,26.599998818710446,0.106399995274842,330.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,18.000000794569594,null,null,false,1,1.0,false,true,true],[\"SZOLIGY1    120.00-SZOLI221    22.000-1\",null,915,1604,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,false,true,true],[\"SZOLIGY2    120.00-SZOLI223    22.000-3\",null,916,1605,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TFUR        120.00-TFUR 22P    22.000-P\",null,919,1767,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TIKE K1     120.00-TIKE 22A    22.000-A\",null,920,1639,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,false,true,true],[\"TIKE K1     120.00-TIKE 22B    22.000-B\",null,920,1640,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,null,null,false,1,1.0,true,true,true],[\"TIKE K1     120.00-TIKE 22P2   22.000-P\",null,920,1847,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"TIORVK1     120.00-TIORV221    22.000-1\",null,921,1643,25.0,120.0,22.0,10.099996636068092,0.56999996304512,27.02999918255955,0.108119996730238,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"TIORVK1     120.00-TIORV222    22.000-2\",null,921,1644,25.0,120.0,22.0,10.500009969749122,0.575999962165952,30.09999927598983,0.120399997103959,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"TPUS GY1    120.00-TPUS 221    22.000-1\",null,922,1646,25.0,126.0,22.0,9.499994985276853,0.439999997615814,14.999954000813886,0.059999816003256,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"TPUS GY1    120.00-TPUS 22P1   22.000-P1\",null,922,1886,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TPUS GY1    120.00-TPUS 22P2   22.000-P2\",null,922,1887,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TSZM K1     120.00-TSZM 221    22.000-1\",null,925,1647,25.0,120.0,22.0,10.100048007905555,0.590000068768859,26.090000756084919,0.10436000302434,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"TSZM K2     120.00-TSZM 222    22.000-2\",null,926,1648,25.0,120.0,22.0,10.649964717833543,0.56999996304512,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"TURK GY1    120.00-TURK 22P    22.000-P\",null,927,1768,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"TUJVN       120.00-TUJVN22P1   22.000-P1\",null,928,1848,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"TUJVN       120.00-TUJVN22P2   22.000-P2\",null,928,1849,25.0,120.0,22.0,10.650006168039518,0.580000039190054,28.529998962767422,0.11411999585107,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"TUZS K1     120.00-TUZS 221    22.000-1\",null,929,1657,40.0,120.0,22.0,11.289970621403521,0.32124999910593,15.120000171009451,0.037800000427524,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,false,true,true],[\"TUZS K2     120.00-TUZS 222    22.000-2\",null,930,1658,40.0,120.0,22.0,11.230037391709175,0.322700031101704,14.899999951012433,0.037249999877531,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,25.000000794622629,null,null,false,1,1.0,true,true,true],[\"UJSZMK1     120.00-UJSZM25A    25.000-A\",null,933,1672,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"UJSZMK1     120.00-UJSZM25B    25.000-B\",null,933,1673,12.0,126.0,26.299999237060547,9.999997047966131,0.499999970197678,9.999995003454387,0.083333291695453,0.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"VNAM K1     120.00-VNAM 221    22.000-1\",null,934,1702,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"VNAM K1     120.00-VNAM 222    22.000-2\",null,934,1703,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036600001297485,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"KABA1GY1    120.00-KABA 22P1   22.000-P1\",null,935,1741,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"KABA1GY1    120.00-KABA 22P2   22.000-P2\",null,935,1742,40.0,120.0,22.0,11.969965597734488,0.355000011622906,23.999999393709004,0.059999998484273,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MACS B      120.00-BMW  221    22.000-B1\",null,936,1721,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"MACS B      120.00-BMW  222    22.000-B2\",null,936,1722,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"MACS B      120.00-BMW  223    22.000-B3\",null,936,1723,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,null,null,false,1,1.0,true,true,true],[\"MACS B      120.00-ROSE 222    22.000-4\",null,936,1997,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"MACS K      120.00-MACS 221    22.000-1\",null,937,1749,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MACS K      120.00-MACS 222    22.000-2\",null,937,1750,40.0,120.0,22.0,12.050043734034467,0.323499999940395,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"MACS K      120.00-ROSE 221    22.000-3\",null,937,1996,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"BESE        120.00-BESE 22P    22.000-P\",null,938,1831,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"BALK GY1    120.00-BALK 22P    22.000-P\",null,939,1880,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SENY GY1    120.00-SENY PV 22  22.000-P\",null,940,1881,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"BVK  351    35.000-BVK  111    11.000-G2\",null,1038,1033,30.0,36.0,11.0,9.999997402352715,0.499999914318323,24.999998338824632,0.083333327796082,330.0,\"hv\",10.0,1.0,19.0,1.667000353336334,null,18.000003476241627,null,null,false,1,1.0,true,true,true],[\"BVK  353    35.000-BVK  112    11.000-G1\",null,1039,1034,30.0,36.0,11.0,9.999997402352715,0.499999914318323,24.999998338824632,0.083333327796082,330.0,\"hv\",10.0,1.0,19.0,1.667000353336334,null,18.000003476241627,null,null,false,1,1.0,true,true,true],[\"SORS 22B    22.000-COCA 31     3.0000-G1\",null,1540,1049,4.0,22.0,3.299999952316284,7.999996233907291,1.0,4.999999873689376,0.124999996842234,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SORS 22B    22.000-COCA 32     3.0000-G2\",null,1540,1050,4.0,22.0,3.299999952316284,7.999996233907291,1.0,4.999999873689376,0.124999996842234,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"SORS 22B    22.000-COCA 33     3.0000-G3\",null,1540,1051,4.0,22.0,3.299999952316284,7.999996233907291,1.0,4.999999873689376,0.124999996842234,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DAM  353    35.000-MITA 61     6.0000-1\",null,1066,1351,14.0,35.0,6.300000190734863,9.999998072965935,0.570000007748604,9.999999747378752,0.071428569624134,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DAM  353    35.000-MITA 62     6.0000-2\",null,1066,1352,14.0,35.0,6.300000190734863,9.999998072965935,0.570000007748604,9.999999747378752,0.071428569624134,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGES 111    11.000-EGFU K41    0.4000-G1\",null,1126,1128,1.600000023841858,10.0,0.400000005960464,5.999996052130018,0.779999983012676,2.099999965289761,0.131249995874833,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGES 111    11.000-EGFU K42    0.4000-G2\",null,1126,1129,1.600000023841858,10.0,0.400000005960464,5.999996052130018,0.779999983012676,2.099999965289761,0.131249995874833,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGES 111    11.000-EGFU K43    0.4000-G3\",null,1126,1130,1.600000023841858,10.0,0.400000005960464,5.999996052130018,0.779999983012676,2.099999965289761,0.131249995874833,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGES 111    11.000-EGFU K44    0.4000-G4\",null,1126,1131,1.600000023841858,10.0,0.400000005960464,5.999996052130018,0.779999983012676,2.099999965289761,0.131249995874833,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"EGES 111    11.000-EGFT K65    6.0000-G5\",null,1126,1735,10.0,11.0,6.300000190734863,10.000004432105944,0.749999955296516,7.999999797903001,0.07999999797903,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MFOL 22A    22.000-FURE 11     11.000-1\",null,1346,1158,24.0,22.0,11.0,8.999997433578747,0.624999940395355,25.000001187436283,0.104166671614318,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KBAR 221    22.000-KBFU K61    6.0000-G1\",null,1248,1250,4.0,22.0,6.300000190734863,6.75999677318749,0.487300008535385,5.94000011915341,0.148500002978835,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KBAR 221    22.000-KBFU K62    6.0000-G2\",null,1248,1251,4.0,22.0,6.300000190734863,6.759998921836327,0.483999967575073,6.040000153006986,0.151000003825175,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KBAR 221    22.000-KBFU K63    6.0000-G3\",null,1248,1252,4.0,22.0,6.300000190734863,6.75999677318749,0.487300008535385,5.94000011915341,0.148500002978835,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KBAR 221    22.000-KBFU K64    6.0000-G4\",null,1248,1743,4.400000095367432,22.0,6.300000190734863,6.999999105398076,0.449999941208144,5.999999848427251,0.136363629963199,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"KELG 11     11.000-KELG 6      6.0000-1\",null,1256,1257,12.5,10.5,6.300000190734863,8.00000059425548,0.499999988824129,12.499981555964583,0.099999852447717,30.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MESZGM11    11.000-MESZGM5     5.2500-GM\",null,1345,1344,10.0,11.550000190734863,5.25,5.900004489896908,0.500000007450581,9.999995333731046,0.250000435255133,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"MNYU 111    11.000-MIFU K60    6.0000-G1\",null,1358,1350,6.300000190734863,11.0,6.300000190734863,7.999998489634414,0.709999979176217,5.500000042957254,0.08730158534036,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"RKER 22B    22.000-RAFU 11K    11.000-1\",null,1503,1494,12.0,22.0,10.5,8.999999341555737,0.499999970197678,11.999999696854502,0.099999997473788,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"STAR 221    22.000-STARPK11    11.000-3\",null,1543,1545,16.0,22.0,11.0,8.499998663250317,0.499999970197678,15.999999595806003,0.099999997473788,150.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TUJV 221    22.000-TUFU K61    6.0000-G1\",null,1654,1649,4.0,22.0,6.300000190734863,7.000000013026838,0.499999970197678,6.299999949987978,0.157499998749699,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TUJV 221    22.000-TUFU K62    6.0000-G2\",null,1654,1650,4.0,22.0,6.300000190734863,7.000000013026838,0.499999970197678,6.299999949987978,0.157499998749699,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"TUJV 221    22.000-TUFU K63    6.0000-G3\",null,1654,1651,4.0,22.0,6.300000190734863,7.000000013026838,0.499999970197678,6.299999949987978,0.157499998749699,330.0,\"\",6.0,1.0,11.0,1.5,null,6.0,null,null,false,1,1.0,true,true,true],[\"DUVI GY1    120.00-DUVI 111    11.000-1\",null,1794,1793,16.0,126.0,11.0,10.000004890503272,0.439999997615814,8.00000434537651,0.050000027158603,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"EGIP K1     120.00-EGIP 221    22.000-1\",null,1797,1795,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"EGIP K1     120.00-EGIP 222    22.000-2\",null,1797,1796,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"GALG GY1    120.00-GALG 22P    22.000-P\",null,1799,1798,50.0,126.0,22.0,12.999962739402731,0.299999979324639,20.000010863441275,0.040000021726883,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,true,true,true],[\"GARA GY1    120.00-GARA 111    11.000-1\",null,1802,1800,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,18.000007378639822,null,null,false,1,1.0,true,true,true],[\"GARA GY1    120.00-GARA 112    11.000-2\",null,1802,1801,31.5,126.0,11.0,19.499956765182358,0.289999994449317,15.500047124078264,0.049206498806598,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546607,null,null,false,1,1.0,true,true,true],[\"JFSZ K1     120.00-JFSZ 221    22.000-1\",null,1805,1803,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.000004919093215,null,null,false,1,1.0,true,true,true],[\"JFSZ K1     120.00-JFSZ 222    22.000-2\",null,1805,1804,25.0,126.0,22.0,10.000002398168974,0.380000006407499,12.000050637652748,0.048000202550611,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.999997540453394,null,null,false,1,1.0,false,true,true],[\"TNEP        120.00-TNEP 22P    22.000-P\",null,2111,1807,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SZIK K1     120.00-SZIK 221    22.000-1\",null,1812,1810,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"SZIK K1     120.00-SZIK 222    22.000-2\",null,1812,1811,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"DEBG GY1    120.00-DMJV 221    22.000-1\",null,2019,1865,75.0,120.0,22.0,13.499973330501898,0.440000009257346,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY1    120.00-DMJV 222    22.000-2\",null,2019,1866,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY1    120.00-DMJV 223    22.000-3\",null,2019,1867,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY1    120.00-DMJV 224    22.000-4\",null,2019,1874,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY4    120.00-DMJV 225    22.000-5\",null,2022,1875,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY4    120.00-DMJV 226    22.000-6\",null,2022,1876,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY3    120.00-DMJV 227    22.000-7\",null,2021,1877,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY4    120.00-DMJV 228    22.000-8\",null,2022,1878,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"DEBG GY3    120.00-DMJV 229    22.000-9\",null,2021,1879,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"MTURPPV     120.00-MTURPPV22P  22.000-P\",null,1884,1885,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.063999979360985,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,14.0,null,null,false,1,1.0,true,true,true],[\"PILV GY1    120.00-PILV 221    22.000-1\",null,1902,1900,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"PILV GY1    120.00-PILV 222    22.000-2\",null,1902,1901,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"NYIRI       120.00-NYIRI22P    22.000-P\",null,1908,1942,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"NYIRN       120.00-NYIRN 22P   22.000-P\",null,1909,1910,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,null,null,false,1,1.0,true,true,true],[\"SARF GY1    120.00-SARF 22P1   22.000-P1\",null,1914,1915,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"SARF GY1    120.00-SARF 22P2   22.000-P2\",null,1914,1916,50.0,120.0,22.0,10.169985332120303,0.340000004507601,15.999999595806003,0.031999999191612,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,null,null,false,1,1.0,true,true,true],[\"DUVM PA     120.00-DUVM 25A    25.000-A\",null,1919,1921,16.0,132.0,27.5,11.369999368951676,0.499999970197678,7.430005054629874,0.046437531591437,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"DUVM PB     120.00-DUVM 25B    25.000-B\",null,1920,1922,16.0,132.0,27.5,11.419951401943402,0.499999970197678,7.449994329363108,0.046562464558519,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"PATY GY1    120.00-PATY 221    22.000-1\",null,1923,1924,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"PATY GY1    120.00-PATY 222    22.000-2\",null,1923,1925,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"KONP P1     120.00-KONP 221    22.000-1\",null,1929,1930,25.0,126.0,22.0,11.999961071534212,0.564000010490418,13.00001869276457,0.06000007173136,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,19.000009838186429,null,null,false,1,1.0,true,true,true],[\"SOJTPP1     120.00-SOJTP222    22.000-1\",null,1931,1932,40.0,120.0,22.0,11.449998943551003,0.338299982249737,14.299999747890979,0.035749999369727,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"PAKO GY1    120.00-PAKO 221    22.000-1\",null,1934,1949,40.0,126.0,22.0,12.000004646824877,0.310000013560057,13.999985945702065,0.034999964864255,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"PAKM PA     120.00-PAKM 25A    25.000-A\",null,1935,1937,16.0,126.0,27.5,11.699989190031994,0.5,7.499998659113771,0.046874991619461,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,17.000000756732753,null,null,false,1,1.0,true,true,true],[\"PAKM PB     120.00-PAKM 25B    25.000-B\",null,1936,1938,16.0,126.0,27.5,11.699989190031994,0.5,7.499998659113771,0.046874991619461,0.0,\"hv\",10.0,1.0,19.0,1.6670005931525,null,17.000000756732753,null,null,false,1,1.0,true,true,true],[\"SOPT GY1    120.00-SOPT 221    22.000-1\",null,1998,1999,25.0,120.0,22.0,9.970004151658211,0.375239970162511,10.97999993362464,0.043919999734499,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,true,true,true],[\"SOPT GY1    120.00-SOPT 222    22.000-2\",null,1998,2066,25.0,120.0,22.0,9.900002492911252,0.376520003192127,11.110000195913017,0.044440000783652,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,null,null,false,1,1.0,false,true,true],[\"BAMO B      120.00-BAMO 221    22.000-1\",null,2012,2010,65.0,120.0,22.0,15.000026018257861,0.449199972208589,31.000000308267772,0.047692308166566,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"BAMO K      120.00-BAMO 222    22.000-2\",null,2013,2011,65.0,120.0,22.0,15.000026018257861,0.449199972208589,31.000000308267772,0.047692308166566,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,15.999999205377371,null,null,false,1,1.0,true,true,true],[\"IVAKA       120.00-IVAKA221    22.000-1\",null,2030,2031,100.0,126.0,22.0,14.927993630436365,0.249999971129,30.00001709733624,0.030000017097336,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"IVAKA       120.00-IVAKA222    22.000-2\",null,2030,2032,100.0,126.0,22.0,14.899996793085531,0.249999994412065,30.00001709733624,0.030000017097336,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,null,null,false,1,1.0,true,true,true],[\"NYIRJK1     120.00-NYIRJ 221   22.000-1\",null,2053,2043,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYIRJB1     120.00-NYIRJ 222   22.000-2\",null,2052,2044,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYIRJK1     120.00-NYIRJ 223   22.000-3\",null,2053,2045,40.0,120.0,22.0,12.050049187885879,0.319999977946281,14.631000522058457,0.036577501305146,180.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,null,null,false,1,1.0,true,true,true],[\"NYIRJB1     120.00-NYIRJ 224   22.000-4\",null,2052,2046,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"NYIRJK1     120.00-NYIRJ 225   22.000-5\",null,2053,2047,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"NYIRJB1     120.00-NYIRJ 226   22.000-6\",null,2052,2048,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"NYIRJK1     120.00-NYIRJ 227   22.000-7\",null,2053,2049,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,true,true,true],[\"NYIRJB1     120.00-NYIRJ 228   22.000-8\",null,2052,2050,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,false,true,true],[\"NYIRJK1     120.00-NYIRJ 229   22.000-9\",null,2053,2051,75.0,120.0,22.0,13.500003764136714,0.443999993149191,85.000001126900315,0.113333334835867,180.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,null,null,false,1,1.0,false,true,true],[\"ORMM PA     120.00-ORMM 25A    25.000-A\",null,2056,2054,16.0,132.0,27.5,11.369999368951676,0.499999970197678,7.430005054629874,0.046437531591437,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"ORMM PB     120.00-ORMM 25B    25.000-B\",null,2057,2055,16.0,132.0,27.5,11.419951401943402,0.499999970197678,7.449994329363108,0.046562464558519,0.0,\"hv\",10.0,1.0,19.0,1.66700009142991,null,16.999998916495976,null,null,false,1,1.0,true,true,true],[\"SKER GY1    120.00-SKER 221    22.000-1\",null,2065,2063,40.0,126.0,22.0,11.949966427140684,0.300000011920929,13.580044476839248,0.033950111192098,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true],[\"SKER GY1    120.00-SKER 222    22.000-2\",null,2065,2064,40.0,126.0,22.0,12.040037815419243,0.299999993294477,13.429993758109049,0.033574984395273,180.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546607,null,null,false,1,1.0,false,true,true],[\"INARPV1     120.00-INARPV1     20.000-1\",null,2083,2085,50.0,126.0,22.0,11.99995321057733,0.151200010441244,0.0,0.0,180.0,\"hv\",14.0,1.0,27.0,1.153846120103931,null,13.999997540125762,null,null,false,1,1.0,true,true,true],[\"INARPV2     120.00-INARPV2     20.000-2\",null,2084,2086,50.0,126.0,22.0,11.99995321057733,0.151200010441244,0.0,0.0,180.0,\"hv\",14.0,1.0,27.0,1.153846120103931,null,13.999997540125762,null,null,false,1,1.0,true,true,true],[\"TIMA GY1    120.00-TIMA 111    11.000-1\",null,2113,2114,16.0,126.0,11.0,10.000004890503272,0.439999997615814,8.00000434537651,0.050000027158603,330.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,15.000009838186429,null,null,false,1,1.0,true,true,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "power_station_unit": "object",
        "oltc": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"in_service\",\"vk0_hv_percent\",\"vk0_mv_percent\",\"vk0_lv_percent\",\"vkr0_hv_percent\",\"vkr0_mv_percent\",\"vkr0_lv_percent\",\"vector_group\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172],\"data\":[[\"ALBF 1      220.00-ALBF P1     120.00-ALBF P1     10.500-1\",null,1,7,9,160.0,160.0,50.0,220.0,126.0,10.5,9.899994107863714,12.699986705580923,19.9999,0.263750096783042,0.119374986752518,0.365999960922636,79.999997979030013,0.21544353011036,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ALBF 2      220.00-ALBF P2     120.00-ALBF P2     10.500-2\",null,2,8,10,160.0,160.0,50.0,220.0,126.0,10.5,9.699999903977892,12.700022381013165,19.9999,0.270624505355954,0.120624994451646,0.360000124783255,78.000000212341547,0.215156866740674,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BICSDB      400.00-BICSDK      120.00-BICSDP1     18.000-1\",null,12,13,14,250.0,250.0,75.0,400.0,128.0,18.0,15.099991220060197,12.599986090777071,19.9999,0.277599996479694,0.055200102506205,0.169333646044834,63.000002410262823,0.097773313990361,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BICSDB      400.00-BICSDB      120.00-BICSDP2     18.000-2\",null,12,11,15,250.0,250.0,75.0,400.0,128.0,18.0,15.00001060935397,12.500001154086837,19.9999,0.272400007816032,0.053999956726329,0.165333149197977,62.000000616535544,0.097670982857238,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BEKO B      400.00-BEKO B      120.00-BEKO P3     18.000-3\",null,16,19,21,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113178135083141,12.555941438000209,19.9999,0.172000000020489,0.007740000000922,0.025800000003073,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BEKO B      400.00-BEKO K      120.00-BEKO P1T    18.000-1\",null,16,20,17,250.0,250.0,75.0,400.0,128.0,18.0,14.829999209819475,12.050000773245474,19.9999,0.265191978542134,0.058131966507062,0.178279876126908,57.859998196363449,0.032016522341814,0.0,0.0,\"mv\",10.0,1.0,19.0,1.177083080013593,null,10.000004747273614,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BEKO B      400.00-BEKO B      120.00-BEKO P2T    18.000-2\",null,16,19,18,250.0,250.0,75.0,400.0,132.0,18.0,15.000013819225181,12.499976018286791,19.9999,0.282799985143356,0.071199942904059,0.203999846416991,116.999994497746229,0.225036208562171,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BICSDB      400.00-BICSDB      120.00-BICSDP3     18.000-3\",null,12,11,22,250.0,250.0,75.0,400.0,128.0,18.0,15.099990643255792,11.959994932671878,19.9999,0.253667996730655,0.050028055702569,0.142080239311326,55.96000119112432,0.097085654745675,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DEBR P1     220.00-DEBR B      120.00-DEBR PA     10.500-A\",null,23,24,26,160.0,160.0,50.0,220.0,126.0,10.5,9.000010828102365,11.99998046521825,19.9999,0.259375013411045,0.118124942673603,0.367999821901321,80.999999772757292,0.215589437133047,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,15.000248352676701,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DEBR P1     220.00-DEBR BS     120.00-DEBR PB     10.500-B\",null,23,2117,27,160.0,160.0,50.0,220.0,126.0,10.5,10.099999136832345,12.500003403609778,19.9999,0.274375025182962,0.119375040412706,0.38800012844149,78.000000212341547,0.215156866740674,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DETK B      220.00-DETK K      120.00-DETK P1     10.500-1\",null,28,30,31,160.0,160.0,50.0,220.0,126.0,10.5,10.839991813474777,12.830010661680719,19.9999,0.181062389165163,0.085618752564187,0.283540005329996,28.030000976286829,0.210292228614531,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DETK B      220.00-DETK B      120.00-DETK P2     10.500-2\",null,28,29,32,160.0,160.0,50.0,220.0,126.0,10.5,9.999996667741815,12.000017945545803,19.9999,0.259999996051192,0.118749995635881,0.365999987116084,85.000001126900315,0.216190148925796,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DETK B      220.00-DETK B      120.00-DETK P5     10.500-5\",null,28,29,33,160.0,160.0,50.0,220.0,126.0,10.5,10.840007130190921,12.699989937291555,19.9999,0.178156169131398,0.084581218288804,0.285339902620763,29.269998776726425,0.210358208905225,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUJV P1     220.00-DUJV B      120.00-DUJV P1     10.500-1\",null,36,38,40,160.0,160.0,50.0,220.0,126.0,10.5,8.999995320755078,11.99998262975736,19.9999,0.271875029429793,0.1274999931411,0.407999922754243,72.000001091510057,0.214338318678956,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,8.999751647323311,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUJV P2     220.00-DUJV B      120.00-DUJV P2     10.500-2\",null,37,38,41,160.0,160.0,50.0,220.0,126.0,10.5,10.76000325783536,13.23001332546507,19.9999,0.166162559762597,0.076131209425512,0.244439867674373,24.920000578276813,0.210139228677043,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,8.999751647323311,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUME B1     220.00-DUME ELE    120.00-DUME P4     10.500-4\",null,44,35,49,160.0,160.0,50.0,220.0,126.0,10.5,10.789928529733379,12.919985528043554,19.9999,0.221039997413754,0.102210930890578,0.311399978818372,31.000000308267772,0.210269537894878,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUME B1     220.00-DUME B1     120.00-DUME P1     10.500-1\",null,44,45,55,160.0,160.0,50.0,220.0,126.0,10.5,10.400002962703029,13.299995629036426,19.9999,0.169375049881637,0.081874946317839,0.269999832380563,28.99999963119626,0.210343600828189,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUME B1     220.00-DUME K1     120.00-DUME P2     10.500-2\",null,44,47,56,160.0,160.0,50.0,220.0,126.0,10.5,10.789995667782611,12.919985151633268,19.9999,0.221037454903126,0.102206284282147,0.311380106722936,30.620000325143337,0.210433264259129,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUME B1     220.00-DUME ELE    120.00-DUME P3     10.500-3\",null,44,35,58,160.0,160.0,50.0,220.0,126.0,10.5,10.400181106666505,13.300005073267801,19.9999,0.169499996118248,0.081865235642908,0.270000009913929,28.99999963119626,0.210158044220782,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,11.000831484761575,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PERK B      400.00-PERK B      120.00-PERK P1     18.000-1\",null,62,63,64,250.0,250.0,75.0,400.0,128.0,18.0,15.100007219740489,11.800002514226756,19.9999,0.21955999545753,0.061520016897703,0.177866774902213,58.599998010322452,0.214679098547062,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499923010667,null,10.000002352815079,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PERK B      400.00-PERK K      120.00-PERK P2     18.000-2\",null,62,66,65,250.0,250.0,75.0,400.0,128.0,18.0,15.100000648258574,11.700004194316897,19.9999,0.218320008571027,0.063159976853058,0.170933254776173,59.59999980404973,0.214723141246006,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499923010667,null,10.000002352815079,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PERK B      400.00-PERK K      120.00-PERK P3     18.000-3\",null,62,66,67,250.0,250.0,75.0,400.0,128.0,18.0,15.040001447654841,11.939998375919995,19.9999,0.25551574799465,0.048963984881993,0.140599958103849,54.049998288974166,0.21448800936345,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499923010667,null,10.000002352815079,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"FZSO B      400.00-FZSO B      120.00-FZSO P4T    18.000-4\",null,68,69,71,250.0,250.0,75.0,400.0,132.0,18.0,13.999994869884977,11.999995571207565,19.9999,0.319599974318408,0.078399968915619,0.229333284369204,141.999998595565558,0.227326406970734,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"FZSO B      400.00-FZSO K      120.00-FZSO P5T    18.000-5\",null,68,70,72,250.0,250.0,75.0,400.0,132.0,18.0,13.999992620580388,12.000000498552781,19.9999,0.280800006294157,0.074000019812956,0.210666727070929,135.999999474734068,0.226738649875097,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GOD  B      400.00-GOD  K1     120.00-GOD  P1     18.000-1\",null,74,78,80,250.0,250.0,75.0,400.0,128.0,18.0,15.099986660404872,12.599970519837386,19.9999,0.276799997664057,0.051199941372033,0.186666524678003,63.000002410262823,0.097773313990361,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GOD  B      400.00-GOD  K2     120.00-GOD  P2     18.000-2\",null,74,79,81,250.0,250.0,75.0,400.0,128.0,18.0,15.400006092804238,9.199996988729463,19.9999,0.289999996311963,0.073599925381131,0.206666387384757,156.000000424683094,0.228842615517633,0.0,0.0,\"mv\",10.0,1.0,19.0,1.229166984558105,null,7.000254582484725,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GOD  B      400.00-GOD  B1     120.00-GOD  P5     18.000-5\",null,74,76,82,250.0,250.0,75.0,400.0,128.0,18.0,15.000003551471655,12.000004948914384,19.9999,0.274000005447306,0.055999894539127,0.167999707628042,63.000002410262823,0.097773313990361,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KERP B      400.00-KERP B      120.00-KERP P1     18.000-1\",null,88,83,86,250.0,250.0,75.0,400.0,128.0,18.0,15.200011450806844,11.700004931589207,19.9999,0.213240018638317,0.064280093793059,0.182267023046734,59.499999042600393,0.21471870382447,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499923010667,null,10.000002352815079,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KERP B      400.00-KERP K      120.00-KERP P2     18.000-2\",null,88,84,87,250.0,250.0,75.0,400.0,128.0,18.0,15.199998815385618,11.600001275527836,19.9999,0.210999998671468,0.060640016599791,0.182000089989742,59.800001326948404,0.214732038167764,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499923010667,null,10.000002352815079,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KERP B      400.00-KERP B      220.00-KERP P3     35.000-3\",null,88,85,89,500.0,500.0,120.0,400.0,231.0,35.0,11.480017726952617,14.650008728806632,19.9999,0.159893992531579,0.053257967345417,0.2138247579569,62.100001377984881,0.210416878524514,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYOR B      220.00-GYOR P1T    120.00-GYOR P1     10.500-1\",null,97,73,105,160.0,160.0,50.0,220.0,126.0,10.5,10.099987551890287,12.499998187170586,19.9999,0.258124964311719,0.119375004942412,0.371999965864234,79.999997979030013,0.21544353011036,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYOR B      220.00-GYOR S      120.00-GYOR P2     10.500-2\",null,97,102,106,160.0,160.0,50.0,220.0,126.0,10.5,10.000003644309492,12.600003560193246,19.9999,0.254375031217933,0.115625036414713,0.364000114495866,79.999997979030013,0.21544353011036,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYOR B      400.00-GYOR P3T    120.00-GYOR P3T    18.000-3\",null,94,100,103,250.0,250.0,75.0,400.0,132.0,18.0,15.09999045050407,12.700004474511664,19.9999,0.299199986329768,0.077999941277085,0.217333212640369,150.000001303851604,0.228147003996603,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYOR B      400.00-GYOR P4T    120.00-GYOR P4T    18.000-4\",null,94,101,104,250.0,250.0,75.0,400.0,132.0,18.0,15.100011927538171,12.499987450299408,19.9999,0.287599992589094,0.073599989555078,0.210666650673375,153.999996837228537,0.228572997561348,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYOR B      400.00-GYOR P5T    120.00-GYOR P5T    18.000-5\",null,94,108,107,250.0,250.0,75.0,400.0,132.0,18.0,14.800003445948148,12.300004482666496,19.9999,0.284000008832663,0.075199907587375,0.211999661405571,141.00000262260437,0.227226793068892,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"HEVI B      400.00-HEVI GY1    120.00-HEVI P1     30.000-1\",null,110,111,113,250.0,250.0,75.0,400.0,128.0,30.0,15.29999674793096,11.899996621828519,19.9999,0.2708000029088,0.061599984182976,0.177333229657961,65.000000176951289,0.03413814587729,0.0,0.0,\"mv\",10.0,1.0,19.0,1.166666547457377,null,10.999640243357273,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"HEVI B      400.00-HEVI GY2    120.00-HEVI P2     30.000-2\",null,110,112,114,250.0,250.0,75.0,400.0,128.0,30.0,15.29999674793096,11.899996621828519,19.9999,0.2708000029088,0.061599984182976,0.177333229657961,63.99999838322401,0.029821595943219,0.0,0.0,\"mv\",10.0,1.0,19.0,1.166666547457377,null,10.999640243357273,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"HEVI B      400.00-HEVI GY1    120.00-HEVI P3     18.000-3\",null,110,111,115,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,10.999915975808388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KISV 1      220.00-KISV K      120.00-KISV P1     10.500-1\",null,116,118,119,160.0,160.0,50.0,220.0,126.0,10.5,9.999995091714753,11.999979877258166,19.9999,0.270624943077564,0.116875038656872,0.366000120993704,69.9999975040555,0.214079371159922,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KISV 1      220.00-KISV K      120.00-KISV P2     10.500-2\",null,116,118,120,160.0,160.0,50.0,220.0,126.0,10.5,9.000000379133603,11.99999654848696,19.9999,0.265624960884452,0.119374964015151,0.375999876996502,76.999998418614268,0.215016116425244,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"LITR B      400.00-LITR B      120.00-LITR PAT    18.000-A\",null,121,122,124,250.0,250.0,75.0,400.0,132.0,18.0,14.699996257415011,12.399969960463686,19.9999,0.288800241833087,0.076800057431683,0.214666868123459,127.999996766448021,0.225992245967854,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,9.000088396718413,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"LITR B      400.00-LITR K      120.00-LITR PBT    18.000-B\",null,121,123,125,250.0,250.0,75.0,400.0,132.0,18.0,14.900003474189315,12.500003005021418,19.9999,0.277999984973576,0.072800096677383,0.206666992016835,133.99999588727951,0.226548041690251,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,9.000088396718413,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TORF B      400.00-TORF SF1    120.00-TORF P1     18.000-1\",null,127,131,129,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,10.999915975808388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TORF B      400.00-TORF SF2    120.00-TORF P2     18.000-2\",null,127,132,130,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,10.999915975808388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MART B      400.00-MART P1     220.00-MART P1     35.000-1\",null,134,135,137,500.0,500.0,120.0,400.0,231.0,35.0,11.899982450208727,12.799995704123079,19.9999,0.156400084961206,0.156399842351675,0.196666815318167,67.999999737367034,0.024504436795451,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MART B      400.00-MART P2     220.00-MART P2     35.000-2\",null,134,136,138,500.0,500.0,120.0,400.0,231.0,35.0,12.500020307069956,13.20001022996764,19.9999,0.209799996810034,0.057599998544902,0.232499992707744,126.000004820525646,0.211556248808078,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MATREP67    120.00-MATREG6     10.500-MATREG7     10.500-67\",null,144,150,151,83.0,83.0,42.0,132.0,10.5,10.5,17.85715076873667,9.036148581770362,19.9999,0.024099963018671,0.006171045836106,0.0,0.0,0.333843369833586,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MECS 1      220.00-MECS B      120.00-MECS P1     10.500-1\",null,154,155,156,160.0,160.0,50.0,220.0,126.0,10.5,10.680001579013629,13.149992967895043,19.9999,0.166481286287308,0.077231153227331,0.246539691579528,25.030001415871084,0.21014433548034,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MECS 1      220.00-MECS K      120.00-MECS P2     10.500-2\",null,154,158,157,160.0,160.0,50.0,220.0,126.0,10.5,10.729993681249562,13.190005635992867,19.9999,0.169449923560023,0.077312515713857,0.247800050419755,25.049998657777905,0.210145266257699,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"OCSA 1      220.00-OCSA B      120.00-OCSA P1     10.500-1\",null,161,160,162,160.0,160.0,50.0,220.0,126.0,10.5,10.759998175531205,12.760000139464967,19.9999,0.177750093862414,0.084718737525691,0.283339963061735,27.970000519417226,0.210289107910127,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"OCSA 1      220.00-OCSA K      120.00-OCSA P2     10.500-2\",null,161,159,163,160.0,160.0,50.0,220.0,126.0,10.5,10.760005098042209,13.170002692949531,19.9999,0.166262397542596,0.076537501627172,0.245200004428625,26.520001119934022,0.210215711689036,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"OROE P1     220.00-OROE B      120.00-OROE P3     10.500-3\",null,165,166,164,160.0,160.0,50.0,220.0,126.0,10.5,10.079996906024698,12.999989815256106,19.9999,0.159424967132509,0.075656297212845,0.257500153384171,24.379999376833439,0.164102708461049,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.999168515238416,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"OROE P1     220.00-OROE K      120.00-OROE P1     10.500-1\",null,165,167,172,160.0,160.0,50.0,220.0,126.0,10.5,10.650001133358563,13.15999536765772,19.9999,0.167212476953864,0.076212477324589,0.244879926322028,25.079998886212707,0.210146664013258,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.999168515238416,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"OROE P1     220.00-OROE B      120.00-OROE P2     10.500-2\",null,165,166,173,160.0,160.0,50.0,220.0,126.0,10.5,10.739997793180836,13.170007808433395,19.9999,0.165637442842126,0.075349951657699,0.246739844442345,26.359999901615083,0.164222237083914,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.999168515238416,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAKS B1     400.00-PAKS B      120.00-PAKS P1     18.000-1\",null,180,185,187,250.0,250.0,75.0,400.0,128.0,18.0,15.080008719109102,11.99000562815443,19.9999,0.25277601525886,0.049828072660603,0.142200224945554,54.530001943930984,0.210885046641853,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187499612569809,null,8.999733347554798,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAKS B1     400.00-PAKS K      120.00-PAKS P2     18.000-2\",null,180,186,188,250.0,250.0,75.0,400.0,128.0,18.0,15.199991132387375,11.699995665342144,19.9999,0.216480002563912,0.066079988318961,0.182799924368737,58.759999228641391,0.211049675538129,0.0,0.0,\"mv\",10.0,1.0,19.0,1.177083080013593,null,8.999649756702228,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BIRT B      400.00-BIRT B      120.00-BIRT P1     18.000-1\",null,199,204,205,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.087949673217709,11.991149274954468,19.9999,0.252733327215537,0.103866005956661,0.346200016792864,0.0,0.209754094551117,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187406897363928,null,8.999733347554795,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PECSOB      400.00-PECSOB      120.00-PECSOP1     18.000-1\",null,206,211,209,250.0,250.0,75.0,400.0,128.0,18.0,15.099995244056503,12.600027660256016,19.9999,0.275200000032783,0.056799944577506,0.167999851692002,62.000000616535544,0.097663632346449,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PECSOB      400.00-PECSOK      120.00-PECSOP2     18.000-2\",null,206,212,210,250.0,250.0,75.0,400.0,128.0,18.0,15.19999998480478,12.600023517345937,19.9999,0.277600003755651,0.055199925700435,0.17199975263793,63.000002410262823,0.097765971173313,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PECSOB      400.00-PECSOB      120.00-PECSOP3     18.000-3\",null,206,211,213,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,10.999915975808388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GKEL B      400.00-GKEL B1     120.00-GKEL P1     18.000-1\",null,216,217,218,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.023831467611378,11.488973133680339,19.9999,0.175999994098674,0.007919999407022,0.026400000206195,0.0,0.213395547972338,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187407207780549,null,10.000002352815077,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GKEL B      400.00-GKEL B1     120.00-GKEL P2     18.000-2\",null,216,217,219,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.023831467611378,11.488973133680339,19.9999,0.175999994098674,0.007919999407022,0.026400000206195,0.0,0.213395547972338,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187407207780549,null,10.000002352815077,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GKEL B      400.00-GKEL K1     120.00-GKEL P3     18.000-3\",null,216,215,220,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.023831467611378,11.488973133680339,19.9999,0.175999994098674,0.007919999407022,0.026400000206195,0.0,0.213395547972338,0.0,0.0,\"mv\",10.0,1.0,19.0,1.187407207780549,null,10.000002352815077,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAFA B      400.00-SAFA B      120.00-SAFA P1     18.000-1\",null,223,225,227,250.0,250.0,75.0,400.0,132.0,18.0,13.999997235367925,11.999998212546053,19.9999,0.288000010186806,0.073199964535888,0.210666580824181,113.999994937330484,0.2247897132552,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAFA B      400.00-SAFA K      120.00-SAFA P2     18.000-2\",null,223,226,228,250.0,250.0,75.0,400.0,132.0,18.0,14.700008760542271,12.399995124155636,19.9999,0.296000005619135,0.073600066825747,0.21466695543495,118.000002112239599,0.225119735806969,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAFA B      400.00-SAFA B      120.00-SAFA P3     18.000-3\",null,223,225,229,250.0,250.0,75.0,400.0,128.0,18.0,15.029987173399725,11.919998214451555,19.9999,0.25513624859741,0.048988057969837,0.139946850686101,53.870002739131451,0.096888912792375,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAJI B      400.00-SAJI B      120.00-SAJI P1     18.000-1\",null,230,231,233,250.0,250.0,75.0,400.0,132.0,18.0,15.100008415623545,12.400002482728386,19.9999,0.316000005113892,0.071999975916697,0.226666568778455,139.999995008111,0.227127838774565,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAJI B      400.00-SAJI K      120.00-SAJI P2     18.000-2\",null,230,232,234,250.0,250.0,75.0,400.0,128.0,18.0,15.099998745169332,11.989999589127887,19.9999,0.255611739703454,0.050192072521895,0.142653587681707,54.65999711304903,0.09695967984876,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAJO B      220.00-SAJO B      120.00-SAJO P1     10.500-1\",null,236,237,242,160.0,160.0,50.0,220.0,126.0,10.5,10.100004771795161,12.499985723607434,19.9999,0.26375007815659,0.113749975753308,0.361999915912747,66.999997943639755,0.213704071814476,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAJO B      220.00-SAJO K      120.00-SAJO P2     10.500-2\",null,236,238,243,160.0,160.0,50.0,220.0,126.0,10.5,10.750004732903905,12.789983239107775,19.9999,0.179150076583028,0.086250060121529,0.286300192237832,27.910000062547624,0.02632119749509,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SAJO B      400.00-SAJO B      220.00-SAJO P3     35.000-3\",null,235,236,240,500.0,500.0,120.0,400.0,231.0,35.0,11.999996851572128,13.200002070063565,19.9999,0.234799983445555,0.055400052387267,0.2483336313162,116.999994497746229,0.211349393918349,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZHO B      400.00-SZHO P1     120.00-SZHO P1     18.000-1\",null,246,249,247,250.0,250.0,75.0,400.0,128.0,18.0,15.09999441960119,12.599966303016741,19.9999,0.27439998666523,0.05400002351962,0.169333423400531,63.99999838322401,0.097877172246419,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZHO B      400.00-SZHO P2     120.00-SZHO P2     18.000-2\",null,246,250,248,250.0,250.0,75.0,400.0,128.0,18.0,15.09999441960119,12.599966303016741,19.9999,0.27439998666523,0.05400002351962,0.169333423400531,63.99999838322401,0.097877172246419,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,10.999915975808385,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZICSB      400.00-SZICSK      120.00-SZICSP1     18.000-1\",null,251,255,253,250.0,250.0,75.0,400.0,128.0,18.0,15.100004377683874,11.899999851247287,19.9999,0.211000013223384,0.061520085000666,0.181733549834462,60.16999832354486,0.097487688821654,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,12.99973374834282,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZICSB      400.00-SZICSK      120.00-SZICSP2     18.000-2\",null,251,255,254,250.0,250.0,75.0,400.0,128.0,18.0,15.100004377683874,11.899999851247287,19.9999,0.211000013223384,0.061520085000666,0.181733549834462,60.16999832354486,0.097487688821654,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,12.99973374834282,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZOL B      400.00-SZOL B      220.00-SZOL P8     35.000-8\",null,259,260,258,500.0,500.0,120.0,400.0,231.0,35.0,12.005132439723907,13.163910114725322,19.9999,0.23489999875892,0.006762239523232,0.028200001688674,0.0,0.210049993777648,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZOL B      400.00-SZOL B1     120.00-SZOL P6     18.000-6\",null,259,261,256,250.0,250.0,75.0,400.0,128.0,18.0,15.000006496366227,12.500008013938979,19.9999,0.274632024229504,0.056727946648607,0.166266452288255,60.364999808371067,0.325245925889128,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,11.999824862075602,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZOL B      400.00-SZOL K      120.00-SZOL P7     18.000-7\",null,259,262,257,250.0,250.0,75.0,400.0,128.0,18.0,15.200007877231325,12.600005311103404,19.9999,0.277999999525491,0.056799945887178,0.167999858240364,63.000002410262823,0.325325872078703,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,11.999824862075602,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZOL B      220.00-SZOL B1     120.00-SZOL P4     10.500-4\",null,260,261,263,160.0,160.0,50.0,220.0,126.0,10.5,9.700013698111217,12.200021728676928,19.9999,0.26937554590404,0.114999952529615,0.38399999612011,76.000002445653081,0.214877092631893,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZOL B      220.00-SZOL K      120.00-SZOL P5     10.500-5\",null,260,262,264,160.0,160.0,50.0,220.0,126.0,10.5,9.900003053506751,12.500004730683983,19.9999,0.26999999769032,0.120000000606524,0.359999996726401,73.000002885237336,0.214470407241356,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TLOK 1      220.00-TLOK K      120.00-TLOK P1     10.500-1\",null,273,275,276,160.0,160.0,50.0,220.0,126.0,10.5,9.899996189523051,11.999983319840832,19.9999,0.26812513358891,0.118750016554259,0.378000052296557,80.999999772757292,0.215589437133047,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,8.999751647323311,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TLOK 1      220.00-TLOK B      120.00-TLOK P2     10.500-2\",null,273,274,277,160.0,160.0,50.0,220.0,126.0,10.5,10.740004748689943,13.16999933232211,19.9999,0.167125128209591,0.076643686952593,0.246979793882929,25.559999630786478,0.210169254198495,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,8.999751647323311,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TOPN B      400.00-TOPN P1     120.00-TOPN P1     18.000-1\",null,278,279,281,250.0,250.0,75.0,400.0,132.0,18.0,15.100006970856567,12.59998492526282,19.9999,0.29039999935776,0.073199963226216,0.210666576458607,112.00000299140811,0.224628794853316,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TOPN B      400.00-TOPN P2     120.00-TOPN P2     18.000-2\",null,278,280,282,250.0,250.0,75.0,400.0,132.0,18.0,15.100011335425172,12.499998784326724,19.9999,0.286000009509735,0.073199986800319,0.212000001920387,147.00000174343586,0.227834359682758,0.0,0.0,\"mv\",10.0,1.0,19.0,1.191919199143997,null,8.000169974261404,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZHL B      220.00-SZHL B      120.00-SZHL P1     10.500-1\",null,283,284,285,160.0,160.0,50.0,220.0,126.0,10.5,10.107311076691804,12.31734771337957,19.9999,0.261159986257553,0.012753906048601,0.040799996349961,0.0,0.20956093496352,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZHL B      220.00-SZHL K      120.00-SZHL P2     10.500-2\",null,283,287,286,160.0,160.0,50.0,220.0,126.0,10.5,10.107311076691804,12.31734771337957,19.9999,0.261159986257553,0.012753906048601,0.040799996349961,0.0,0.20956093496352,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,12.000000000000011,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ZUGL B      220.00-ZUGL K1     120.00-ZUGL PN     10.500-N\",null,288,291,292,160.0,160.0,50.0,220.0,126.0,10.5,10.400001781790614,13.299997573248524,19.9999,0.171249923296273,0.085624942585127,0.265999815019313,26.999998954124749,0.210239578566128,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ZUGL B      220.00-ZUGL B1     120.00-ZUGL PO     10.500-O\",null,288,290,293,160.0,160.0,50.0,220.0,126.0,10.5,10.750004732903905,12.789983239107775,19.9999,0.179150076583028,0.086250060121529,0.286300192237832,27.910000062547624,0.210285993846834,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ZUGL K      220.00-ZUGL K1     120.00-ZUGL PP     10.500-P\",null,289,291,294,160.0,160.0,50.0,220.0,126.0,10.5,10.129996400697799,13.400008056965785,19.9999,0.159762552939355,0.078224977642094,0.266399924294092,25.50999925006181,0.210166881172655,0.0,0.0,\"hv\",12.0,1.0,23.0,1.090909183799451,null,9.999832610295909,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"JOZS B      400.00-JOZS B      120.00-JOZS P1     18.000-1\",null,311,312,314,250.0,250.0,75.0,400.0,128.0,18.0,14.799990449690798,12.499974215422256,19.9999,0.270799755526241,0.056800015299814,0.172000060410937,63.000002410262823,0.097773313990361,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.000088750552393,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"JOZS B      400.00-JOZS K      120.00-JOZS P2     18.000-2\",null,311,313,315,250.0,250.0,75.0,400.0,128.0,18.0,14.800003889027646,12.500004168096362,19.9999,0.276400030998047,0.05839990451932,0.171999698068248,63.000002410262823,0.097773313990361,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.000088750552393,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"JOZS B      400.00-JOZS K      120.00-JOZS P3     18.000-3\",null,311,313,316,250.0,250.0,75.0,400.0,128.0,18.0,15.109998468320249,11.969997612949145,19.9999,0.255991748417728,0.048516050737817,0.139826843224,53.399999160319567,0.096847274904985,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.000088750552393,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BUJ  B      400.00-BUJ  B      120.00-BUJ  P1     18.000-1\",null,317,318,319,250.0,250.0,75.0,400.0,128.0,18.0,15.019988076049126,11.989997141103057,19.9999,0.255684004514478,0.049167987308465,0.141039887967054,54.530001943930984,0.096955372507085,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BUJ  B      400.00-BUJ  K      120.00-BUJ  P2     18.000-2\",null,317,321,320,250.0,250.0,75.0,400.0,128.0,18.0,15.070002537555194,11.929998917088396,19.9999,0.255587990977801,0.049240082153119,0.140760307840537,55.180001072585583,0.097014195265467,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182291346291701,null,9.999997636819611,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DEBD        400.00-DEBD K      120.00-DEBD P1     18.000-1\",null,324,322,325,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113178135083141,12.555941438000209,19.9999,0.172000000020489,0.007740000000922,0.025800000003073,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DEBD        400.00-DEBD B      120.00-DEBD P2     18.000-2\",null,324,323,326,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113178135083141,12.555941438000209,19.9999,0.172000000020489,0.007740000000922,0.025800000003073,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DEBD        400.00-DEBD K      120.00-DEBD P3     18.000-3\",null,324,322,327,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113178135083141,12.555941438000209,19.9999,0.172000000020489,0.007740000000922,0.025800000003073,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BUJ  B      400.00-BUJ  K      120.00-BUJ  P3     18.000-3\",null,317,321,329,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BAKA K      400.00-BAKA K      120.00-BAKA P2     18.000-2\",null,332,336,333,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BAKA K      400.00-BAKA B      120.00-BAKA P3     18.000-3\",null,332,335,334,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BAKA K      750.00-BAKA K      400.00-BAKA P1     15.000-1\",null,330,332,337,1100.0,1100.0,240.0,750.0,417.5,15.5,11.766697801814125,10.166666056192438,19.9999,0.183927283069352,0.036090901925821,0.170499980449676,401.999987661838532,0.212374365392121,0.0,0.0,\"hv\",12.0,1.0,23.0,0.545318264323725,null,6.000752696666253,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BAKA K      400.00-BAKA PV     120.00-BAKA P4     18.000-4\",null,332,942,342,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"NYRD PV     400.00-NYRD1 PV    120.00-NYRD P1     18.000-1\",null,943,946,944,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"NYRD PV     400.00-NYRD2 PV    120.00-NYRD P2     18.000-2\",null,943,947,945,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"BALO P1     400.00-BALO PV     120.00-BALO P1     18.000-1\",null,948,949,950,250.0,250.0,75.0,400.0,128.009994506835938,18.0,15.113110734894356,12.555941438000209,19.9999,0.171999992744531,0.007740000000922,0.025799997820286,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.999997636819607,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VADO PV     400.00-VADO PV1    120.00-VADO P1     18.000-1\",null,955,956,959,250.0,250.0,250.0,400.0,128.009994506835938,18.0,15.113179764957707,12.555966583661124,19.9999,0.172000014572404,0.007740000655758,0.086000007286202,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VADO PV     400.00-VADO PV2    120.00-VADO P2     18.000-2\",null,955,957,960,250.0,250.0,250.0,400.0,128.009994506835938,18.0,15.113179764957707,12.555966583661124,19.9999,0.172000014572404,0.007740000655758,0.086000007286202,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VADO PV     400.00-VADO PV3    120.00-VADO P3     18.000-3\",null,955,958,961,250.0,250.0,250.0,400.0,128.009994506835938,18.0,15.113179764957707,12.555966583661124,19.9999,0.172000014572404,0.007740000655758,0.086000007286202,0.0,0.094470038332246,0.0,0.0,\"mv\",10.0,1.0,19.0,1.182199037726358,null,9.000088750552388,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUJV B      120.00-DUJV 223    22.000-DUJV 113    11.000-3\",null,38,1109,1107,16.0,16.0,16.0,120.0,22.0,11.0,10.10001418297843,13.900039690470434,3.199994641983561,0.53000009059906,0.490000069141388,0.460000038146973,25.78000130597502,0.161125008162344,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"DUJV K      120.00-DUJV 224    22.000-DUJV 114    11.000-4\",null,39,1110,1108,16.0,16.0,16.0,120.0,22.0,11.0,10.170033026465811,14.659969072555368,3.810000508822431,0.530249953269958,0.553936898708344,0.450437009334564,25.579999783076346,0.159874998644227,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,14.999996027152031,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"FZSO B      120.00-FZSO 352    35.000-FZSO 222    22.000-2\",null,69,1165,1162,28.0,28.0,19.0,120.0,36.799999237060547,22.0,11.999969599927587,11.829967717972991,4.273683428764343,0.628500074148178,0.314246474898287,0.0,41.999999666586518,0.149999998809238,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000176967771,null,17.000001589139185,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"FZSO B      120.00-FZSO 353    35.000-FZSO 223    22.000-3\",null,69,1166,1163,25.0,25.0,25.0,120.0,36.799999237060547,22.0,9.870001654861257,14.679990037253285,3.929999470710754,0.487999990582466,0.472000055015087,0.0,32.299998565576971,0.129199994262308,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000018052632,null,21.000002383867908,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"FZSO K      120.00-FZSO 351    35.000-FZSO 221    22.000-1\",null,70,1164,1161,25.0,25.0,25.0,120.0,36.799999237060547,22.0,9.999996279044526,14.769964367305283,3.830000013113022,0.480000022798777,0.460000056773424,0.0,29.799999902024865,0.119199999608099,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000018052632,null,19.999997616132131,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"LITR B      120.00-LITR 352    35.000-LITR 222    22.000-2\",null,122,1331,1328,30.0,30.0,20.0,120.0,36.75,22.0,12.199961013034814,12.059999704360962,4.664999842643738,0.533300042152405,0.0,0.0,39.999998989515006,0.13333332996505,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.999996026886855,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"LITR B      120.00-LITR 353    35.000-LITR 223    22.000-3\",null,122,1332,1329,30.0,30.0,20.0,120.0,36.75,22.0,12.099957442621808,11.999999284744261,4.650000035762787,0.533299930393696,0.0,0.0,39.999998989515006,0.13333332996505,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.999996026886855,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAKS B      120.00-PAKS 122    6.0000-PAKS 121    6.0000-12\",null,185,1457,1456,16.0,16.0,16.0,126.0,6.599999904632568,6.599999904632568,11.999976980156831,11.999976980156831,19.9999,0.937500178813934,0.937500178813934,0.937500238418579,25.000052109701368,0.156250325685634,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153769250558764,null,16.000402121612552,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAKS K      120.00-PAKS 112    6.0000-PAKS 111    6.0000-11\",null,186,1455,1454,16.0,16.0,16.0,120.0,6.599999904632568,6.599999904632568,10.400041488879424,10.400041488879424,19.200001071840692,0.93750011920929,0.93750011920929,0.937500059604645,25.000052109701368,0.156250325685634,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153769130476151,null,20.000332814804583,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAKS K      120.00-PAKS 212    6.0000-PAKS 211    6.0000-21\",null,186,1459,1458,16.0,16.0,16.0,120.0,6.599999904632568,6.599999904632568,11.999976980156831,11.999976980156831,19.9999,0.937500178813934,0.937500178813934,0.937500238418579,25.000052109701368,0.156250325685634,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153769130476151,null,20.000332814804583,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KOML K1     120.00-KOML 351    35.000-KOML 221    22.000-1\",null,375,1295,1293,30.0,30.0,20.0,120.0,36.75,22.0,11.999955485848295,12.200001745045332,4.800004457892137,0.533299930393696,0.299999962250392,0.600000023841858,39.999998989515006,0.13333332996505,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.999996026886855,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KOML K1     120.00-KOML 352    35.000-KOML 222    22.000-2\",null,375,1296,1294,30.0,30.0,20.0,120.0,36.75,22.0,11.999950411099537,12.200000286102295,4.800000786781311,0.586700029671192,0.0,0.0,39.199998718686402,0.130666662395621,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000263471464,null,17.000001589139181,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MOHA GY1    120.00-MOHA 221    22.000-MOHA 111    11.000-1\",null,381,1366,1363,30.0,30.0,20.0,120.0,22.0,11.0,11.580002916659908,12.370002219748322,4.949999749660492,0.366569962352514,0.214933330814044,0.0,19.360000442247838,0.064533334807493,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MOHA GY1    120.00-MOHA 222    22.000-MOHA 112    11.000-2\",null,381,1367,1364,30.0,30.0,20.0,120.0,22.0,11.0,11.299962024236908,12.200037422431119,4.920000135898589,0.36699989810586,0.214333310723305,0.0,15.42999962111935,0.051433332070398,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"MOHA GY1    120.00-MOHA 223    22.000-MOHA 113    11.000-3\",null,381,1368,1365,30.0,30.0,20.0,120.0,22.0,11.0,11.599993930539474,12.399977500815419,5.024999678134917,0.375999938696623,0.219666634996732,0.0,18.820000695995986,0.06273333565332,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VAC  K      120.00-VAC  354    35.000-VAC  224    22.000-4\",null,601,1682,1678,30.0,30.0,20.0,120.0,36.75,22.0,12.099955267027827,11.899957574870522,4.500000178813934,0.642200019210577,0.642233341932297,0.0,36.899998667649925,0.122999995558833,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,17.999998410754728,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"AJED GY1    120.00-AJED 351    35.000-AJED 22A    22.000-1\",null,620,965,963,10.0,10.0,10.0,120.0,36.75,22.0,10.999957408857472,10.999989912793161,3.999999761581421,1.190000027418137,1.19999885559082,0.0,31.339999986812472,0.313399999868125,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.999996026886855,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"AJED GY2    120.00-AJED 352    35.000-AJED 22B    22.000-2\",null,621,966,964,10.0,10.0,10.0,120.0,36.75,22.0,14.399997271891602,14.400021826716708,3.999999761581429,1.159999892115593,1.159998774528503,0.0,32.500000088475645,0.325000000884756,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.999996026886855,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"EGOM GY1    120.00-EGOM 221    22.000-EGOM 111    11.000-1\",null,648,1134,1132,25.0,25.0,25.0,120.0,22.0,11.0,11.389973885282986,11.430049798783241,3.719998699080868,0.380999967455864,0.362499943003058,0.383000029250979,15.619999612681568,0.062479998450726,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.999998410754742,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"EGOM GY1    120.00-EGOM 223    22.000-EGOM 113    11.000-3\",null,648,1136,1133,25.0,25.0,25.0,120.0,22.0,11.0,10.1899624499827,15.589982884126332,4.159996700780472,0.422499934211373,0.744399894028902,0.390799948945642,15.520000306423754,0.062080001225695,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.00000317849052,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GMVG GY1    120.00-GMVG 221    22.000-GMVG 111    11.000-1\",null,652,1172,1170,16.0,16.0,16.0,120.0,22.0,11.0,10.199980032632853,13.799961201578054,3.19999596933966,0.529999911785126,0.5,0.529999911785126,23.700000019744039,0.1481250001234,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GMVG GY1    120.00-GMVG 222    22.000-GMVG 112    11.000-2\",null,652,1173,1171,16.0,16.0,16.0,120.0,22.0,11.0,10.3200381132432,14.10002645754102,3.300000757741066,0.540000021457672,0.560000061988831,0.590000033378601,24.049999774433672,0.15031249859021,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"LENT 1      120.00-LENT 352    35.000-LENT 22A    22.000-A\",null,682,1325,1322,16.0,16.0,16.0,120.0,36.75,22.0,7.810004868709503,12.000037639579944,3.659999847412109,0.514936983585358,0.509874999523163,0.0,26.88000095076859,0.168000005942304,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000263471464,null,16.000002383708775,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"LENT 1      120.00-LENT 351    35.000-LENT 22B    22.000-B\",null,682,1324,1323,16.0,16.0,16.0,120.0,36.75,22.0,11.670007449475541,13.0,4.0,0.513625025749207,0.0,0.0,22.400000307243317,0.140000001920271,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000263471464,null,18.000000794569591,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MOVR GY1    120.00-MOVR 225    22.000-MOVR 115    11.000-5\",null,687,1381,1379,25.0,25.0,25.0,120.0,22.0,11.0,10.759969191570681,10.890019383746152,14.510029847177957,0.419199978932738,0.340360030531883,0.711000058799982,17.250000382773578,0.069000001531094,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MOVR GY1    120.00-MOVR 226    22.000-MOVR 116    11.000-6\",null,687,1382,1380,25.0,25.0,25.0,120.0,22.0,11.0,10.690032261364506,10.839952803475986,14.419983698661055,0.414319988340139,0.708119990304112,0.338919973000884,17.359999765176326,0.069439999060705,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,19.999997616132109,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MOVR GY1    120.00-MOVR 227    22.000-MOVR 117    11.000-7\",null,687,1752,1751,25.0,25.0,25.0,120.0,22.0,11.0,10.759969191570681,10.890019383746152,14.510029847177957,0.419199978932738,0.340360030531883,0.711000058799982,17.250000382773578,0.069000001531094,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"ORIP GY1    120.00-ORIP 351    35.000-ORIP 221    22.000-2\",null,701,1446,1443,25.0,25.0,25.0,120.0,36.75,22.0,10.599978059167487,10.599999874830246,3.999999910593033,0.471200002357364,0.0,0.0,32.500000088475645,0.130000000353903,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,21.000002383867873,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ORIP GY1    120.00-ORIP 353    35.000-ORIP 223    22.000-3\",null,701,1447,1445,25.0,25.0,25.0,120.0,36.75,22.0,14.520035360136626,14.520035360136626,3.999999910593033,0.480000022798777,0.480000022798777,0.0,39.999998989515006,0.15999999595806,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,19.999997616132099,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAPA GY1    120.00-PAPA 351    35.000-PAPA 221    22.000-1\",null,706,1467,1465,25.0,25.0,25.0,120.0,36.75,22.0,9.920002858024466,14.740017438453648,3.909996315373841,0.460000010207295,0.479999976232648,0.439999951049686,34.369999775663018,0.137479999102652,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.000001589245262,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAPA GY1    120.00-PAPA 352    35.000-PAPA 222    22.000-2\",null,706,1468,1466,25.0,25.0,25.0,120.0,36.75,22.0,9.920002858024466,14.740017438453648,3.909996315373841,0.460000010207295,0.479999976232648,0.439999951049686,34.369999775663018,0.137479999102652,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,23.000001589245262,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"PAPA GY1    120.00-PAPA 223    22.000-PAPA 113    11.000-3\",null,706,1823,1464,25.0,25.0,25.0,120.0,22.0,11.0,10.759969191570681,10.890019383746152,14.510029847177957,0.419199978932738,0.340360030531883,0.711000058799982,17.250000382773578,0.069000001531094,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,17.000003973113149,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SKOV B      120.00-SKOV 351    35.000-SKOV 221    22.000-1\",null,712,1523,1521,30.0,30.0,20.0,120.0,36.75,22.0,11.200004742160289,11.80000652334622,4.650000035762787,0.585299804806709,0.585299928983053,0.0,35.310001112520695,0.117700003708402,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,21.999996821509466,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SKOV B      120.00-SKOV 352    35.000-SKOV 222    22.000-2\",null,712,1524,1522,30.0,30.0,20.0,120.0,36.75,22.0,11.800034913728458,12.00003009261412,5.999999642372131,0.53059995174408,0.530666659275691,0.0,34.200001391582191,0.114000004638607,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000077935806,null,21.000002383867873,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SOPK GY1    120.00-SOPK 224    22.000-SOPK 114    11.000-4\",null,714,1532,1530,25.0,25.0,25.0,120.0,22.0,11.0,11.299990948626093,11.269951034727969,3.630004560817551,0.380000029690564,0.360000017099082,0.379999959841371,15.500000154133886,0.062000000616536,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.99999682150948,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SOPK GY1    120.00-SOPK 225    22.000-SOPK 115    11.000-5\",null,714,1533,1531,25.0,25.0,25.0,120.0,22.0,11.0,5.60000350333728,11.240016622717008,5.339995894811287,0.40000001899898,0.460000010207295,0.529999984428287,13.559999933931977,0.054239999735728,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,21.000002383867891,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SOPN GY1    120.00-SOPN 22C    22.000-SOPN 11C    11.000-C\",null,715,1536,1534,25.0,25.0,25.0,120.0,22.0,11.0,10.030023993028497,14.710016627648992,3.789995624808979,0.454960018396378,0.399160012602806,0.522400019690394,30.310000875033438,0.121240003500134,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"SZFV GY1    120.00-SZFV 35I    35.000-SZFV 221    22.000-1\",null,721,1579,1577,30.0,30.0,20.0,120.0,36.75,22.0,11.599992949368705,11.799983360580017,4.650000086058983,0.531699992716312,0.300000011920929,0.370000004768372,31.500001205131412,0.105000004017105,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000263471464,null,14.999996027152026,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZFV GY1    120.00-SZFV 35V    35.000-SZFV 225    22.000-5\",null,721,1580,1578,30.0,30.0,20.0,120.0,36.75,22.0,11.920018423422931,12.039949463170133,17.729960046405086,0.5799999833107,0.653333415587743,0.560000017285347,34.030000097118318,0.113433333657061,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000263471464,null,14.999996027152026,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TABG K2     120.00-TABE 11     11.000-TABE 639    6.0000-1\",null,727,1611,1618,25.0,25.0,25.0,126.0,11.0,6.300000190734863,8.53000194025187,8.590002621284087,16.210000216960907,0.659999996423721,0.659999996423721,0.0,30.000001424923539,0.120000005699694,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VARP GY1    120.00-VARP 221    22.000-VARP 111    11.000-1\",null,743,1686,1684,16.0,16.0,16.0,120.0,22.0,11.0,11.06000808866365,13.920001318263834,5.769999504089356,0.49999988079071,0.462999880313873,0.0,11.470000026747584,0.071687500167172,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VARP GY1    120.00-VARP 222    22.000-VARP 112    11.000-2\",null,743,1687,1685,16.0,16.0,16.0,120.0,22.0,11.0,10.969950843868993,13.840003541268567,5.789999961853027,0.501100063323975,0.464749991893768,0.0,11.269999959040433,0.070437499744003,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VESZ GY1    120.00-VESZ 221    22.000-VESZ 111    11.000-1\",null,744,1695,1826,25.0,25.0,25.0,120.0,22.0,11.0,9.800003920131154,14.599962004002981,3.799999505281448,0.4508001729846,0.4508001729846,0.0,31.69999981764704,0.126799999270588,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"VESZ GY1    120.00-VESZ 222    22.000-VESZ 112    11.000-2\",null,744,1696,1827,25.0,25.0,25.0,120.0,22.0,11.0,9.800003920131154,14.599962004002981,3.799999505281448,0.4508001729846,0.4508001729846,0.0,31.69999981764704,0.126799999270588,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VSZE GY1    120.00-VSZE 221    22.000-VSZE 111    11.000-1\",null,750,1708,1706,25.0,25.0,25.0,120.0,22.0,11.0,10.719973292692785,10.909968368251978,14.530014014503648,0.41595995426178,0.338999950326979,0.711159873753786,17.949999892152846,0.071799999568611,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"VSZE GY1    120.00-VSZE 222    22.000-VSZE 112    11.000-2\",null,750,1709,1707,25.0,25.0,25.0,120.0,22.0,11.0,10.770039753749369,10.989986049079828,14.549963283517267,0.418639928102493,0.340839894488454,0.708559807389975,19.619999511633068,0.078479998046532,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.999996026886851,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"SZHE        120.00-SZHE 221    22.000-SZHE 111    11.000-1\",null,755,1765,1763,25.0,25.0,25.0,120.0,22.0,11.0,10.1899624499827,15.589982884126332,4.159996700780472,0.422499934211373,0.744399894028902,0.390799948945642,15.520000306423754,0.062080001225695,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"SZHE        120.00-SZHE 222    22.000-SZHE 112    11.000-2\",null,755,1766,1764,25.0,25.0,25.0,120.0,22.0,11.0,10.1899624499827,15.589982884126332,4.159996700780472,0.422499934211373,0.744399894028902,0.390799948945642,15.520000306423754,0.062080001225695,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000025529128,null,23.000001589245258,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MKCE PTR    120.00-MKCE 11     11.000-MKCE 6      6.0000-1\",null,786,1353,1354,53.0,53.0,25.0,130.0,11.0,6.300000190734863,12.000008707972237,14.000000059604645,19.9999,0.462299950420856,0.0,0.0,26.999998954124749,0.050943394253066,0.0,0.0,\"lv\",6.0,1.0,11.0,1.5,null,6.0,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"EGER K1     120.00-EGER 352    35.000-EGER 222    22.000-2\",null,787,1124,1122,25.0,25.0,25.0,120.0,36.799999237060547,22.0,9.800001996851362,14.599975603015416,3.999999910593033,0.460000010207295,0.448000011965632,0.0,20.999999833293259,0.083999999333173,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000018052632,null,17.999998410754749,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"EGER K1     120.00-EGER 353    35.000-EGER 223    22.000-3\",null,787,1125,1123,30.0,30.0,20.0,120.0,36.799999237060547,22.0,9.59999783036414,14.199973428043759,4.799999892711638,0.453300029039383,0.459999988476435,0.0,36.999999429099262,0.123333331430331,0.0,0.0,\"hv\",14.0,1.0,27.0,1.154000018052632,null,21.999996821509494,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"EGES K1     120.00-EGES 221    22.000-EGES 111    11.000-1\",null,788,1818,1126,30.0,30.0,20.0,120.0,22.0,11.0,12.000016600023587,12.499992915810179,4.799999892711638,0.650000050663948,0.646666685740153,0.0,37.500000325962901,0.125000001086543,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,12.999997616291219,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"EGES K1     120.00-EGES 222    22.000-EGES 112    11.000-2\",null,788,1734,1127,30.0,30.0,20.0,120.0,22.0,11.0,12.000016600023587,12.499992915810179,4.799999892711638,0.650000050663948,0.646666685740153,0.0,37.500000325962901,0.125000001086543,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,12.999997616291219,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"ENCS K1     120.00-ENCS 22A    22.000-ENCS 11A    11.000-A\",null,789,1138,1137,16.0,16.0,16.0,120.0,22.0,11.0,13.999985077942705,10.999956390750976,4.0,0.880000054836273,0.880000054836273,0.0,19.999999494757503,0.124999996842234,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,13.999996821721625,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYON K1     120.00-GYON 221    22.000-GYON 111    11.000-1\",null,794,1181,1178,35.0,35.0,15.0,126.0,22.0,11.0,13.999990997880692,10.999971428974638,9.333338200836149,0.369999967515469,0.457285695842334,0.233000032603741,14.999954000813886,0.042857011430897,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.9999975404534,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYON K1     120.00-GYON 222    22.000-GYON 112    11.000-2\",null,794,1182,1179,35.0,35.0,15.0,126.0,22.0,11.0,13.9999677497963,10.999998378799578,9.333332777023315,0.457100057974458,0.371442841632026,0.0,14.499969973257976,0.04142848563788,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,13.9999975404534,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"GYON K1     120.00-GYON 223    22.000-GYON 113    11.000-3\",null,794,1183,1180,35.0,35.0,15.0,126.0,22.0,11.0,14.000038336720177,11.299960496038798,9.333332777023315,0.364169990643859,0.105085716183696,0.0,13.741008777287789,0.039260025077965,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.9999975404534,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"KBAR P1     120.00-KBAR 221    22.000-KBAR 111    11.000-1\",null,801,1248,1246,35.0,35.0,15.0,126.0,22.0,11.0,13.000049215806072,11.999994018961816,9.333332777023315,0.403000060468912,0.108985719936235,0.0,14.999954000813886,0.042857011430897,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,16.000002459546621,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KBAR P2     120.00-KBAR 222    22.000-KBAR 112    11.000-2\",null,802,1249,1247,35.0,35.0,15.0,126.0,22.0,11.0,12.900044302996033,11.900035669596356,9.333332777023315,0.404499913565814,0.109328563724245,0.0,14.999954000813886,0.042857011430897,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,17.000004919093218,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"KORE K1     120.00-KORE 221    22.000-KORE 251    2.5000-1\",null,804,1300,1302,14.0,14.0,14.0,132.0,22.0,2.5,10.349970820317042,16.299969994794928,4.900000333786011,0.714199736714363,0.569999799132347,0.0,21.000033884774894,0.150000242034106,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000127561164,null,8.000000541752019,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"KORE K1     120.00-KORE 222    22.000-KORE 252    2.5000-2\",null,804,1301,1303,14.0,14.0,14.0,132.0,22.0,2.5,10.399951598787924,16.449977599026965,5.00000011920929,0.71419994533062,0.570000007748604,0.0,21.000033884774894,0.150000242034106,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000127561164,null,8.000000541752019,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"MNYU B      120.00-MNYU 222    22.000-MNYU 112    11.000-2\",null,813,1360,1359,25.0,25.0,25.0,126.0,22.0,11.0,13.900022148479895,11.599999666213989,4.39999771210103,0.269999937154353,0.0,0.199999962933362,13.480047029588604,0.053920188118354,0.0,0.0,\"hv\",14.0,1.0,27.0,1.153999850863502,null,20.000002459546618,false,\"nan\",null,false,false,null,null,null,null,null,null,null],[\"TUJV 1      120.00-TUJV 221    22.000-TUJV 111    11.000-1\",null,844,1654,1652,16.0,16.0,16.0,120.0,22.0,11.0,10.100012449177951,13.800028088024552,3.300000190734863,0.537500023841858,0.531199991703033,0.0,26.999998954124749,0.16874999346328,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,16.000002383708782,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"TUJV 1      120.00-TUJV 222    22.000-TUJV 112    11.000-2\",null,844,1655,1653,16.0,16.0,16.0,120.0,22.0,11.0,10.100012449177951,13.800028088024552,3.300000190734863,0.537500023841858,0.531199991703033,0.0,26.999998954124749,0.16874999346328,0.0,0.0,\"hv\",10.0,1.0,19.0,1.667000187767877,null,14.999996027152031,false,\"nan\",null,false,true,null,null,null,null,null,null,null],[\"NYKCEP12    120.00-NYKCE121    11.000-NYKCE122    11.000-1\",null,904,1437,1438,28.0,28.0,28.0,126.0,11.0,11.0,10.006757810373037,10.003447344207087,18.00093480172637,0.367600802332163,0.375142879784107,0.183800114318728,50.000002374872565,0.178571437053116,0.0,0.0,\"mv\",10.0,1.0,19.0,1.666833370458515,null,4.000301569352605,false,\"nan\",null,false,true,null,null,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "in_service": "bool",
        "vk0_hv_percent": "float64",
        "vk0_mv_percent": "float64",
        "vk0_lv_percent": "float64",
        "vkr0_hv_percent": "float64",
        "vkr0_mv_percent": "float64",
        "vkr0_lv_percent": "float64",
        "vector_group": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"gf_pu\",\"bf_pu\",\"gt_pu\",\"bt_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "gf_pu": "float64",
        "bf_pu": "float64",
        "gt_pu": "float64",
        "bt_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.4.0",
    "format_version": "3.1.0",
    "converged": false,
    "OPF_converged": false,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 100.0,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        }
      },
      "line_dc": {
        "95-CU": {
          "r_ohm_per_km": 0.193,
          "max_i_ka": 0.404,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00393
        },
        "400-CU": {
          "r_ohm_per_km": 0.047,
          "max_i_ka": 0.922,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00393
        },
        "1200-CU": {
          "r_ohm_per_km": 0.0151,
          "max_i_ka": 1.791,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00393
        },
        "2400-CU": {
          "r_ohm_per_km": 0.0073,
          "max_i_ka": 2.678,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00393
        },
        "95-AL": {
          "r_ohm_per_km": 0.32,
          "max_i_ka": 0.31,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "400-AL": {
          "r_ohm_per_km": 0.0778,
          "max_i_ka": 0.705,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00403
        },
        "1200-AL": {
          "r_ohm_per_km": 0.0247,
          "max_i_ka": 1.371,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00403
        },
        "2400-AL": {
          "r_ohm_per_km": 0.0121,
          "max_i_ka": 2.066,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "fuse": {
        "HV 100A": {
          "fuse_type": "HV 100A",
          "i_rated_a": 100.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ],
          "x_total": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ]
        },
        "HV 10A": {
          "fuse_type": "HV 10A",
          "i_rated_a": 10.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1675.0,
            0.344,
            0.156,
            0.1,
            0.0417,
            0.0171,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            30.0,
            32.0,
            35.0,
            37.0,
            39.0,
            50.0,
            70.0,
            88.0
          ],
          "x_total": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ]
        },
        "HV 125A": {
          "fuse_type": "HV 125A",
          "i_rated_a": 125.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "t_total": [
            10.0,
            2.478,
            0.426,
            0.1,
            0.0427,
            0.0211,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            375.0,
            500.0,
            700.0,
            925.0,
            1200.0,
            1500.0,
            2341.0
          ],
          "x_total": [
            750.0,
            1000.0,
            1500.0,
            2200.0,
            3000.0,
            4000.0,
            5765.0
          ]
        },
        "HV 160A": {
          "fuse_type": "HV 160A",
          "i_rated_a": 160.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "t_total": [
            10.0,
            2.3,
            0.734,
            0.274,
            0.1,
            0.046,
            0.0177,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ],
          "x_total": [
            960.0,
            1300.0,
            1700.0,
            2200.0,
            2996.0,
            4000.0,
            6000.0,
            7946.0
          ]
        },
        "HV 16A": {
          "fuse_type": "HV 16A",
          "i_rated_a": 16.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            0.352,
            0.164,
            0.1,
            0.0649,
            0.0342,
            0.01
          ],
          "t_total": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            48.0,
            60.0,
            65.0,
            71.0,
            80.0,
            100.0,
            162.0
          ],
          "x_total": [
            96.0,
            110.0,
            125.0,
            150.0,
            168.0,
            200.0,
            250.0,
            398.0
          ]
        },
        "HV 200A": {
          "fuse_type": "HV 200A",
          "i_rated_a": 200.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.73,
            1.654,
            0.328,
            0.1,
            0.0531,
            0.019,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ],
          "x_total": [
            1200.0,
            1500.0,
            1800.0,
            2700.0,
            3960.0,
            5000.0,
            7500.0,
            10620.0
          ]
        },
        "HV 20A": {
          "fuse_type": "HV 20A",
          "i_rated_a": 20.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ],
          "x_total": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ]
        },
        "HV 25A": {
          "fuse_type": "HV 25A",
          "i_rated_a": 25.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.512,
            0.833,
            0.299,
            0.1,
            0.0372,
            0.0223,
            0.01
          ],
          "t_total": [
            10.0,
            3.125,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            75.0,
            82.0,
            90.0,
            100.0,
            124.0,
            170.0,
            200.0,
            289.0
          ],
          "x_total": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ]
        },
        "HV 31.5A": {
          "fuse_type": "HV 31.5A",
          "i_rated_a": 31.5,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "t_total": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            95.0,
            110.0,
            125.0,
            150.0,
            165.0,
            200.0,
            250.0,
            390.0
          ],
          "x_total": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            960.0
          ]
        },
        "HV 40A": {
          "fuse_type": "HV 40A",
          "i_rated_a": 40.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "t_total": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ],
          "x_total": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ]
        },
        "HV 50A": {
          "fuse_type": "HV 50A",
          "i_rated_a": 50.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.215,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ],
          "x_total": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ]
        },
        "HV 6.3A": {
          "fuse_type": "HV 6.3A",
          "i_rated_a": 6.3,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.39,
            0.344,
            0.168,
            0.1,
            0.056,
            0.0263,
            0.01
          ],
          "t_total": [
            10.0,
            1.711,
            0.516,
            0.198,
            0.1,
            0.0634,
            0.0303,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            19.0,
            19.5,
            20.4,
            20.8,
            22.0,
            25.0,
            32.0,
            48.0
          ],
          "x_total": [
            38.0,
            40.0,
            43.0,
            48.0,
            53.0,
            60.0,
            75.0,
            118.0
          ]
        },
        "HV 63A": {
          "fuse_type": "HV 63A",
          "i_rated_a": 63.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "t_total": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            961.0
          ],
          "x_total": [
            378.0,
            500.0,
            700.0,
            934.0,
            1200.0,
            1500.0,
            2366.0
          ]
        },
        "HV 80A": {
          "fuse_type": "HV 80A",
          "i_rated_a": 80.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "t_total": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ],
          "x_total": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ]
        },
        "Siemens NH-1-100": {
          "fuse_type": "Siemens NH-1-100",
          "i_rated_a": 100.0,
          "t_avg": [
            5400.0,
            2000.0,
            400.0,
            20.0,
            1.0,
            0.2,
            0.012,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.0,
            190.0,
            250.0,
            430.0,
            900.0,
            1250.0,
            2700.0,
            3600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-125": {
          "fuse_type": "Siemens NH-1-125",
          "i_rated_a": 125.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            180.0,
            400.0,
            740.0,
            2000.0,
            4250.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-16": {
          "fuse_type": "Siemens NH-1-16",
          "i_rated_a": 16.0,
          "t_avg": [
            4000.0,
            400.0,
            2.0,
            0.1,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            26.0,
            35.0,
            75.0,
            150.0,
            200.0,
            300.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-160": {
          "fuse_type": "Siemens NH-1-160",
          "i_rated_a": 160.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            210.0,
            500.0,
            900.0,
            2300.0,
            5000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-25": {
          "fuse_type": "Siemens NH-1-25",
          "i_rated_a": 25.0,
          "t_avg": [
            4000.0,
            1000.0,
            10.0,
            0.2,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            40.0,
            50.0,
            100.0,
            210.0,
            400.0,
            500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-50": {
          "fuse_type": "Siemens NH-1-50",
          "i_rated_a": 50.0,
          "t_avg": [
            4000.0,
            40.0,
            4.0,
            1.0,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            86.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1280.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-63": {
          "fuse_type": "Siemens NH-1-63",
          "i_rated_a": 63.0,
          "t_avg": [
            4000.0,
            100.0,
            10.0,
            2.0,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            100.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-80": {
          "fuse_type": "Siemens NH-1-80",
          "i_rated_a": 80.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.58,
            250.0,
            450.0,
            1150.0,
            2470.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-1000": {
          "fuse_type": "Siemens NH-2-1000",
          "i_rated_a": 1000.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1900.0,
            3500.0,
            8400.0,
            24000.0,
            52000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-200": {
          "fuse_type": "Siemens NH-2-200",
          "i_rated_a": 200.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            280.0,
            650.0,
            1200.0,
            3000.0,
            7000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-224": {
          "fuse_type": "Siemens NH-2-224",
          "i_rated_a": 224.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.2,
            0.04,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            400.0,
            750.0,
            1453.0,
            3025.0,
            4315.0,
            7600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-250": {
          "fuse_type": "Siemens NH-2-250",
          "i_rated_a": 250.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            450.0,
            800.0,
            1650.0,
            4000.0,
            8500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-315": {
          "fuse_type": "Siemens NH-2-315",
          "i_rated_a": 315.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            550.0,
            920.0,
            1900.0,
            5000.0,
            11000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-355": {
          "fuse_type": "Siemens NH-2-355",
          "i_rated_a": 355.0,
          "t_avg": [
            4800.0,
            120.0,
            6.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            650.0,
            1116.27,
            2350.0,
            5840.0,
            12790.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-400": {
          "fuse_type": "Siemens NH-2-400",
          "i_rated_a": 400.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            720.0,
            1350.0,
            2800.0,
            6500.0,
            15000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-425": {
          "fuse_type": "Siemens NH-2-425",
          "i_rated_a": 425.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            850.0,
            1500.0,
            3050.0,
            7500.0,
            16500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-630": {
          "fuse_type": "Siemens NH-2-630",
          "i_rated_a": 630.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1200.0,
            2000.0,
            4800.0,
            12000.0,
            26000.0
          ],
          "x_min": 0,
          "x_total": 0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}